0  100.000
 13/05/91 CYME INTERNATIONAL    100.0 1991 S
 IEEE 300-BUS TEST SYSTEM, MODIFIED BY PNNL IN SEPT. OF 2016
      1, 1,    90.000,    49.000,  0.000000,  0.000000,   1,1.028110, 7.093303,'1           ',115.0000,   1
      2, 1,    00.000,    15.000,  0.000000,  0.000000,   1,1.035060, 8.846204,'2           ',138.0000,   1
      3, 1,    00.000,     0.000,  0.000000,  0.000000,   1,0.996540, 7.785003,'3           ',138.0000,   1
      4, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.030220, 5.777503,'4           ',345.0000,   1
      5, 1,   353.000,   130.000,  0.000000,  0.000000,   1,1.018780, 5.826502,'5           ',115.0000,   1
      6, 1,   120.000,    41.000,  0.000000,  0.000000,   1,1.030880, 8.107403,'6           ',115.0000,   1
      7, 1,     0.000,     0.000,  0.000000,  0.000000,   1,0.992900, 7.350803,'7           ',230.0000,   1
      8, 1,    58.000,    14.000,  0.000000,  0.000000,   1,1.014840, 3.451602,'8           ',115.0000,   1
      9, 1,    96.000,    43.000,  0.000000,  0.000000,   1,1.003090, 3.978302,'9           ',115.0000,   1
     10, 1,   148.000,    33.000,  0.000000,  0.000000,   1,1.020070, 2.477601,'10          ',230.0000,   1
     11, 1,    83.000,    21.000,  0.000000,  0.000000,   1,1.005420, 3.572801,'11          ',115.0000,   1
     12, 1,     0.000,     0.000,  0.000000,  0.000000,   1,0.996920, 6.360203,'12          ',230.0000,   1
     13, 1,    58.000,    10.000,  0.000000,  0.000000,   1,0.997320, 0.559400,'13          ',115.0000,   1
     14, 1,   160.000,    60.000,  0.000000,  0.000000,   1,0.998500,-3.892402,'14          ',115.0000,   1
     15, 1,   126.700,    23.000,  0.000000,  0.000000,   1,1.033940,-7.790504,'15          ',115.0000,   1
     16, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.031290,-1.871801,'16          ',345.0000,   1
     17, 1,   561.000,   220.000,  0.000000,  0.000000,   1,1.064470,-12.313805,'17         ',115.0000,   1
     19, 1,     0.000,     0.000,  0.000000,  0.000000,   1,0.981370, 2.174501,'19          ',230.0000,   1
     20, 1,   595.000,   120.000,  0.000000,  0.000000,   1,1.000530,-1.345600,'20          ',115.0000,   1
     21, 1,    77.000,     1.000,  0.000000,  0.000000,   1,0.974710, 2.740601,'21          ',230.0000,   1
     22, 1,    81.000,    23.000,  0.000000,  0.000000,   1,0.995870,-0.858800,'22          ',115.0000,   1
     23, 1,    21.000,     7.000,  0.000000,  0.000000,   1,1.049970, 5.053702,'23          ',115.0000,   1
     24, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.005410, 7.139303,'24          ',230.0000,   1
     25, 1,    45.000,    12.000,  0.000000,  0.000000,   1,1.023190, 2.554601,'25          ',115.0000,   1
     26, 1,    28.000,     9.000,  0.000000,  0.000000,   1,0.998340,-0.620000,'26          ',115.0000,   1
     27, 1,    69.000,    13.000,  0.000000,  0.000000,   1,0.974700,-3.783201,'27          ',115.0000,   1
     33, 1,    55.000,     6.000,  0.000000,  0.000000,   1,1.025970,-11.568604,'33         ',115.0000,   1
     34, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.042960,-7.490304,'34          ',345.0000,   1
     35, 1,     0.000,     0.000,  0.000000,  0.000000,   1,0.990560,-25.460112,'35         ',115.0000,   1
     36, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.013750,-22.391607,'36         ',230.0000,   1
     37, 1,    85.000,    32.000,  0.000000,  0.000000,   1,1.021000,-10.725103,'37         ',115.0000,   1
     38, 1,   155.000,    18.000,  0.000000,  0.000000,   1,1.021810,-12.111805,'38         ',115.0000,   1
     39, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.054850,-5.368202,'39          ',345.0000,   1
     40, 1,    46.000,   -21.000,  0.000000,  0.000000,   1,1.022890,-12.299805,'40         ',115.0000,   1
     41, 1,    86.000,     0.000,  0.000000,  0.000000,   1,1.030520,-9.997304,'41          ',115.0000,   1
     42, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.046470,-6.998803,'42          ',345.0000,   1
     43, 1,    39.000,     9.000,  0.000000,  0.000000,   1,1.004500,-16.545607,'43         ',115.0000,   1
     44, 1,   195.000,    29.000,  0.000000,  0.000000,   1,1.014890,-17.370306,'44         ',115.0000,   1
     45, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.028620,-14.710806,'45         ',230.0000,   1
     46, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.038360,-11.506404,'46         ',345.0000,   1
     47, 1,    58.000,    11.800,  0.000000,  0.000000,   1,0.988950,-22.954510,'47         ',115.0000,   1
     48, 1,    41.000,    19.000,  0.000000,  0.000000,   1,1.003270,-15.577307,'48         ',115.0000,   1
     49, 1,    92.000,    26.000,  0.000000,  0.000000,   1,1.047750,-2.479201,'49          ',115.0000,   1
     51, 1,    -5.000,     5.000,  0.000000,  0.000000,   1,1.026230,-7.806803,'51          ',115.0000,   1
     52, 1,    61.000,    28.000,  0.000000,  0.000000,   1,0.999570,-11.797705,'52         ',115.0000,   1
     53, 1,    69.000,     3.000,  0.000000,  0.000000,   1,1.000060,-17.417507,'53         ',115.0000,   1
     54, 1,    10.000,     1.000,  0.000000,  0.000000,   1,1.009510,-16.189705,'54         ',115.0000,   1
     55, 1,    22.000,    10.000,  0.000000,  0.000000,   1,1.017470,-12.361705,'55         ',115.0000,   1
     57, 1,    98.000,    20.000,  0.000000,  0.000000,   1,1.034140,-8.932104,'57          ',115.0000,   1
     58, 1,    14.000,     1.000,  0.000000,  0.000000,   1,0.991720,-7.273403,'58          ',115.0000,   1
     59, 1,   218.000,   106.000,  0.000000,  0.000000,   1,0.978800,-6.677402,'59          ',115.0000,   1
     60, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.031000,-10.192604,'60         ',230.0000,   1
     61, 1,   227.000,   110.000,  0.000000,  0.000000,   1,0.990740,-4.910102,'61          ',115.0000,   1
     62, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.017620,-2.753701,'62          ',230.0000,   1
     63, 1,    70.000,    30.000,  0.000000,  0.000000,   1,0.958270,-19.099009,'63         ',115.0000,   1
     64, 1,     0.000,     0.000,  0.000000,  0.000000,   1,0.948600,-14.486905,'64         ',230.0000,   1
     69, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.007200,-26.138409,'69         ',115.0000,   1
     70, 1,    56.000,    20.000,  0.000000,  0.000000,   1,1.022830,-34.831116,'70         ',115.0000,   1
     71, 1,   116.000,  -126.282,  0.000000,  0.000000,   1,1.047440,-30.225512,'71         ',115.0000,   1
     72, 1,    57.000,    19.000,  0.000000,  0.000000,   1,0.995600,-27.299612,'72         ',115.0000,   1
     73, 1,   224.000,    71.000,  0.000000,  0.000000,   1,0.998190,-25.570309,'73         ',115.0000,   1
     74, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.011060,-21.878708,'74         ',230.0000,   1
     76, 1,   208.000,   107.000,  0.000000,  0.000000,   1,0.976910,-26.215012,'76         ',115.0000,   1
     77, 1,    74.000,    28.000,  0.000000,  0.000000,   1,0.997430,-24.687309,'77         ',115.0000,   1
     78, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.002750,-23.814709,'78         ',115.0000,   1
     79, 1,    48.000,    14.000,  0.000000,  0.000000,   1,0.999350,-24.790310,'79         ',115.0000,   1
     80, 1,    28.000,     7.000,  0.000000,  0.000000,   1,0.998250,-24.688709,'80         ',115.0000,   1
     81, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.041490,-18.681007,'81         ',345.0000,   1
     84, 1,    37.000,    13.000,  0.000000,  0.000000,   1,1.024900,-17.015005,'84         ',115.0000,   1
     85, 1,     0.000,     0.000,  0.000000,  0.000000,   1,0.987050,-16.937105,'85         ',230.0000,   1
     86, 1,     0.000,     0.000,  0.000000,  0.000000,   1,0.990580,-13.396105,'86         ',230.0000,   1
     87, 1,     0.000,     0.000,  0.000000,  0.000000,   1,0.991400,-6.848403,'87          ',230.0000,   1
     88, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.026320,-20.771410,'88         ',230.0000,   1
     89, 1,    44.200,     0.000,  0.000000,  0.000000,   1,1.031760,-10.427904,'89         ',115.0000,   1
     90, 1,    66.000,     0.000,  0.000000,  0.000000,   1,1.027610,-10.622004,'90         ',115.0000,   1
     91, 1,    17.400,     0.000,  0.000000,  0.000000,   1,1.051950,-8.647903,'91          ',115.0000,   1
     92, 1,    15.800,     0.000,  0.000000,  0.000000,   1,1.051970,-5.557003,'92          ',115.0000,   1
     94, 1,    60.300,     0.000,  0.000000,  0.000000,   1,0.992670,-8.535404,'94          ',115.0000,   1
     97, 1,    39.900,     0.000,  0.000000,  0.000000,   1,1.018210,-12.487405,'97         ',115.0000,   1
     98, 1,    66.700,     0.000,  0.000000,  0.000000,   1,1.000010,-13.846005,'98         ',115.0000,   1
     99, 1,    83.500,     0.000,  0.000000,  0.000000,   1,0.989490,-19.562908,'99         ',115.0000,   1
    100, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.005980,-13.687606,'100        ',115.0000,   1
    102, 1,    77.800,     0.000,  0.000000,  0.000000,   1,1.000690,-14.467006,'102        ',115.0000,   1
    103, 1,    32.000,     0.000,  0.000000,  0.000000,   1,1.028960,-11.396204,'103        ',115.0000,   1
    104, 1,     8.600,     0.000,  0.000000,  0.000000,   1,0.995710,-16.578907,'104        ',115.0000,   1
    105, 1,    49.600,     0.000,  0.000000,  0.000000,   1,1.022740,-12.302404,'105        ',115.0000,   1
    107, 1,     4.600,     0.000,  0.000000,  0.000000,   1,1.010350,-15.427506,'107        ',115.0000,   1
    108, 1,   112.100,     0.000,  0.000000,  0.000000,   1,0.989980,-19.546507,'108        ',115.0000,   1
    109, 1,    30.700,     0.000,  0.000000,  0.000000,   1,0.980410,-25.467110,'109        ',115.0000,   1
    110, 1,    63.000,     0.000,  0.000000,  0.000000,   1,0.976390,-24.068510,'110        ',115.0000,   1
    112, 1,    19.600,     0.000,  0.000000,  0.000000,   1,0.981700,-28.072912,'112        ',115.0000,   1
    113, 1,    26.200,     0.000,  0.000000,  0.000000,   1,0.979660,-25.025410,'113        ',115.0000,   1
    114, 1,    18.200,     0.000,  0.000000,  0.000000,   1,0.984410,-27.979311,'114        ',115.0000,   1
    115, 1,     0.000,     0.000,  0.000000,  0.000000,   2,0.952320,10.822104,'115         ',115.0000,   2
    116, 1,     0.000,     0.000,  0.000000,  0.000000,   2,1.031220,18.114906,'116         ',115.0000,   2
    117, 1,     0.000,  -472.001,  0.000000,  0.000000,   2,0.972830,21.970707,'117         ',115.0000,   2
    118, 1,    14.100,   650.000,  0.000000,  0.000000,   2,0.958830,23.603210,'118         ',115.0000,   2
    119, 1,    99.593,    35.751,  0.000000,  0.000000,   2,1.042570,37.639614,'119         ',115.0000,   2
    120, 1,  -100.000,  -123.510,  0.000000,  0.000000,   2,1.035200,36.511517,'120         ',115.0000,   2
    121, 1,   535.000,    55.000,  0.000000,  0.000000,   2,0.941690,14.176406,'121         ',115.0000,   2
    122, 1,   229.100,    11.800,  0.000000,  0.000000,   2,0.954770, 8.377304,'122         ',115.0000,   2
    123, 1,    78.000,     1.400,  0.000000,  0.000000,   2,0.980040, 4.277502,'123         ',115.0000,   2
    124, 1,   276.400,    59.300,  0.000000,  0.000000,   2,1.015550,14.879605,'124         ',115.0000,   2
    125, 1,   514.800,    82.700,  0.000000,  0.000000,   2,1.006230,-5.325802,'125         ',115.0000,   2
    126, 1,    57.899,  -197.172,  0.000000,  0.000000,   2,1.004830,-1.223800,'126         ',115.0000,   2
    127, 1,   380.800,    37.000,  0.000000,  0.000000,   2,1.005240,-6.214303,'127         ',230.0000,   2
    128, 1,     0.000,     0.000,  0.000000,  0.000000,   2,1.004770,-4.267702,'128         ',230.0000,   2
    129, 1,     0.000,     0.000,  0.000000,  0.000000,   2,1.004760,-3.468102,'129         ',230.0000,   2
    130, 1,     0.000,     0.000,  0.000000,  0.000000,   2,1.018640, 6.958402,'130         ',230.0000,   2
    131, 1,     0.000,     0.000,  0.000000,  0.000000,   2,0.985770, 7.283703,'131         ',230.0000,   2
    132, 1,     0.000,     0.000,  0.000000,  0.000000,   2,1.005090, 5.220102,'132         ',230.0000,   2
    133, 1,     0.000,     0.000,  0.000000,  0.000000,   2,1.003210,-6.435203,'133         ',230.0000,   2
    134, 1,     0.000,     0.000,  0.000000,  0.000000,   2,1.028320,-5.387902,'134         ',230.0000,   2
    135, 1,   169.200,    41.600,  0.000000,  0.000000,   2,1.028430,-5.527102,'135         ',230.0000,   2
    136, 1,    55.200,    18.200,  0.000000,  0.000000,   2,1.055150,-0.298800,'136         ',230.0000,   2
    137, 1,   273.600,    99.800,  0.000000,  0.000000,   2,1.045200,-6.422403,'137         ',230.0000,   2
    138, 1,   826.525,   134.426,  0.000000,  0.000000,   2,1.053000,-15.840807,'138        ',230.0000,   2
    139, 1,   595.000,    83.300,  0.000000,  0.000000,   2,1.011010,-8.321404,'139         ',115.0000,   2
    140, 1,   387.700,   114.700,  0.000000,  0.000000,   2,1.041720,-8.207503,'140         ',230.0000,   2
    141, 1,   145.000,    58.000,  0.000000,  0.000000,   2,1.050930,-4.496202,'141         ',230.0000,   2
    142, 1,    56.500,    24.500,  0.000000,  0.000000,   2,1.015460,-6.653003,'142         ',230.0000,   2
    143, 1,    89.597,    36.095,  0.000000,  0.000000,   2,1.043500, 0.559100,'143         ',230.0000,   2
    144, 1,     0.000,     0.000,  0.000000,  0.000000,   2,1.017410,-2.492901,'144         ',230.0000,   2
    145, 1,    24.000,    14.000,  0.000000,  0.000000,   2,1.011830,-3.925802,'145         ',230.0000,   2
    146, 1,     0.000,     0.000,  0.000000,  0.000000,   2,1.052770, 0.215700,'146         ',230.0000,   2
    147, 1,     0.000,     0.000,  0.000000,  0.000000,   2,1.052850, 4.174501,'147         ',230.0000,   2
    148, 1,    62.999,  -119.713,  0.000000,  0.000000,   2,1.098150,-3.371501,'148         ',230.0000,   2
    149, 1,     0.000,     0.000,  0.000000,  0.000000,   2,1.073450, 1.650701,'149         ',230.0000,   2
    150, 1,     0.000,     0.000,  0.000000,  0.000000,   2,0.986550, 7.565903,'150         ',230.0000,   2
    151, 1,     0.000,     0.000,  0.000000,  0.000000,   2,1.002920, 5.657202,'151         ',230.0000,   2
    152, 1,    17.000,     9.000,  0.000000,  0.000000,   2,1.060860, 6.878003,'152         ',230.0000,   2
    153, 1,     0.000,     0.000,  0.000000,  0.000000,   2,1.046990, 7.071303,'153         ',230.0000,   2
    154, 1,    70.000,   -91.939,  0.000000,  0.000000,   2,1.071000,-6.976703,'154         ',115.0000,   2
    155, 1,   200.000,    50.000,  0.000000,  0.000000,   2,1.018710, 2.815301,'155         ',230.0000,   2
    156, 1,    75.000,    50.000,  0.000000,  0.000000,   2,0.964780, 1.276901,'156         ',115.0000,   2
    157, 1,   123.500,   -24.300,  0.000000,  0.000000,   2,0.959720, 9.863503,'157         ',230.0000,   2
    158, 1,     0.000,     0.000,  0.000000,  0.000000,   2,0.978160, 9.554904,'158         ',230.0000,   2
    159, 1,    33.000,    16.500,  0.000000,  0.000000,   2,0.955970,13.641706,'159         ',230.0000,   2
    160, 1,     0.000,     0.000,  0.000000,  0.000000,   2,0.989110,12.444705,'160         ',230.0000,   2
    161, 1,    35.000,    15.000,  0.000000,  0.000000,   2,1.038600, 5.277702,'161         ',230.0000,   2
    162, 1,    85.000,    24.000,  0.000000,  0.000000,   2,0.991470,14.365905,'162         ',230.0000,   2
    163, 1,     0.000,     0.400,  0.000000,  0.000000,   2,1.038160,-1.719701,'163         ',230.0000,   2
    164, 1,     0.000,   205.080,  0.000000,  0.000000,   2,0.983490, 5.519902,'164         ',230.0000,   2
    165, 1,     0.000,     0.000,  0.000000,  0.000000,   2,0.999950,22.178408,'165         ',230.0000,   2
    166, 1,    -0.001,   102.397,  0.000000,  0.000000,   2,0.997040,26.092010,'166         ',230.0000,   2
    167, 1,   299.900,    95.700,  0.000000,  0.000000,   2,0.972110,-5.952202,'167         ',230.0000,   2
    168, 1,     0.000,     0.000,  0.000000,  0.000000,   2,1.004810,-4.292602,'168         ',230.0000,   2
    169, 1,     0.000,     0.000,  0.000000,  0.000000,   2,0.989090,-5.825303,'169         ',230.0000,   2
    170, 1,   481.800,   100.000,  0.000000,  0.000000,   2,0.922740, 1.916901,'170         ',115.0000,   2
    171, 1,   763.600,   291.100,  0.000000,  0.000000,   2,0.982750,-10.903805,'171        ',115.0000,   2
    172, 1,    26.500,     0.000,  0.000000,  0.000000,   2,1.024700,-10.761405,'172        ',115.0000,   2
    173, 1,   163.500,    -8.360,  0.000000,  0.000000,   2,0.984400,-16.897108,'173        ',115.0000,   2
    174, 1,     0.000,     0.000,  0.000000,  0.000000,   2,1.062330,-7.189303,'174         ',115.0000,   2
    175, 1,   176.000,    83.000,  0.000000,  0.000000,   2,0.976350,-11.043203,'175        ',115.0000,   2
    176, 1,     5.000,     4.000,  0.000000,  0.000000,   2,1.052160, 0.993400,'176         ',115.0000,   2
    177, 1,    28.000,    12.000,  0.000000,  0.000000,   2,1.007680,-2.940701,'177         ',115.0000,   2
    178, 1,   427.400,   173.600,  0.000000,  0.000000,   2,0.950030,-10.086704,'178        ',115.0000,   2
    179, 1,    74.000,   -14.784,  0.000000,  0.000000,   2,0.986390,-12.830706,'179        ',115.0000,   2
    180, 1,    69.500,    49.300,  0.000000,  0.000000,   2,0.985520,-6.759102,'180         ',115.0000,   2
    181, 1,    73.400,     0.000,  0.000000,  0.000000,   2,1.048420,-6.934603,'181         ',230.0000,   2
    182, 1,   240.700,    89.000,  0.000000,  0.000000,   2,1.043570,-8.955503,'182         ',230.0000,   2
    183, 1,    40.000,     4.000,  0.000000,  0.000000,   2,0.992080, 3.460301,'183         ',115.0000,   2
    184, 1,   136.800,    16.600,  0.000000,  0.000000,   2,1.041030,-4.178401,'184         ',230.0000,   2
    185, 1,     0.000,     0.000,  0.000000,  0.000000,   2,1.052180,-1.656101,'185         ',230.0000,   2
    186, 1,    59.658,    25.442,  0.000000,  0.000000,   2,1.064710,-3.169701,'186         ',230.0000,   2
    187, 1,    59.396,    25.377,  0.000000,  0.000000,   2,1.064640,-4.186202,'187         ',230.0000,   2
    188, 1,   182.600,    43.600,  0.000000,  0.000000,   2,1.050460,-6.276503,'188         ',230.0000,   2
    189, 1,     7.000,     2.000,  0.000000,  0.000000,   3,1.007490,-25.537212,'189        ', 66.0000,   3
    190, 1,     0.207,   167.522,  0.000000,  0.000000,   3,1.055110,-20.663008,'190        ',345.0000,   3
    191, 1,   488.380,    54.767,  0.000000,  0.000000,   3,1.042770,12.014305,'191         ',230.0000,   3
    192, 1,   800.000,    72.000,  0.000000,  0.000000,   3,0.938460,-11.406404,'192        ',230.0000,   3
    193, 1,     0.000,     0.000,  0.000000,  0.000000,   3,1.010980,-25.707909,'192        ', 66.0000,   3
    194, 1,     0.000,     0.000,  0.000000,  0.000000,   3,1.054730,-18.988708,'194        ',345.0000,   3
    195, 1,     0.000,     0.000,  0.000000,  0.000000,   3,1.041580,-20.539209,'195        ',345.0000,   3
    196, 1,    10.000,     3.000,  0.000000,  0.000000,   3,0.980240,-25.144409,'196        ',115.0000,   3
    197, 1,    43.000,    14.000,  0.000000,  0.000000,   3,0.997160,-23.500410,'197        ',115.0000,   3
    198, 1,    64.000,    21.000,  0.000000,  0.000000,   3,1.014930,-20.477510,'198        ',115.0000,   3
    199, 1,    35.000,    12.000,  0.000000,  0.000000,   3,0.958050,-25.841509,'199        ',115.0000,   3
    200, 1,    27.000,    12.000,  0.000000,  0.000000,   3,0.959780,-25.705711,'200        ',115.0000,   3
    201, 1,    41.000,   -40.984,  0.000000,  0.000000,   1,1.049670,-28.045511,'201        ', 66.0000,   1
    202, 1,    38.000,    13.000,  0.000000,  0.000000,   3,0.987210,-23.774410,'202        ', 66.0000,   3
    203, 1,    42.000,    14.000,  0.000000,  0.000000,   3,1.006370,-22.163210,'203        ',115.0000,   3
    204, 1,    72.000,    24.000,  0.000000,  0.000000,   3,1.009010,-25.556511,'204        ', 66.0000,   3
    205, 1,     0.000,    -5.000,  0.000000,  0.000000,   3,1.011850,-25.779909,'205        ', 66.0000,   3
    206, 1,    12.000,     2.000,  0.000000,  0.000000,   3,1.015000,-26.884611,'206        ', 66.0000,   3
    207, 1,   -21.000,   -14.200,  0.000000,  0.000000,   1,1.027070,-26.838612,'207        ', 66.0000,   1
    208, 1,     7.000,     2.000,  0.000000,  0.000000,   3,1.007730,-25.908110,'208        ', 66.0000,   3
    209, 1,    38.000,    13.000,  0.000000,  0.000000,   3,1.007170,-25.345610,'209        ', 66.0000,   3
    210, 1,     0.000,     0.000,  0.000000,  0.000000,   3,0.984240,-24.050709,'210        ',115.0000,   3
    211, 1,    96.000,     7.000,  0.000000,  0.000000,   3,1.008480,-23.013809,'211        ',115.0000,   3
    212, 1,     0.000,     0.000,  0.000000,  0.000000,   3,1.019260,-22.219009,'212        ',138.0000,   3
    213, 1,     0.000,     0.000,  0.000000,  0.000000,   3,1.009950,-11.385404,'213        ', 16.5000,   3
    214, 1,    22.000,    16.000,  0.000000,  0.000000,   3,0.992400,-17.243406,'214        ',138.0000,   3
    215, 1,    47.000,    26.000,  0.000000,  0.000000,   3,0.988440,-19.942207,'215        ',138.0000,   3
    216, 1,   176.000,   105.000,  0.000000,  0.000000,   3,0.977290,-22.236809,'216        ',138.0000,   3
    217, 1,   100.000,    75.000,  0.000000,  0.000000,   3,1.024190,-21.919109,'217        ',138.0000,   3
    218, 1,   131.000,    96.000,  0.000000,  0.000000,   3,1.009950,-22.345009,'218        ',138.0000,   3
    219, 1,     0.000,     0.000,  0.000000,  0.000000,   3,1.059500,-20.891508,'219        ',345.0000,   3
    220, 1,   285.000,   100.000,  0.000000,  0.000000,   3,1.007970,-21.413410,'220        ',138.0000,   3
    221, 1,   171.000,    70.000,  0.000000,  0.000000,   3,0.999850,-22.265408,'221        ',138.0000,   3
    222, 1,   328.000,   188.000,  0.000000,  0.000000,   3,1.049860,-22.863209,'222        ', 20.0000,   3
    223, 1,   428.000,   232.000,  0.000000,  0.000000,   3,0.993810,-22.808008,'223        ',138.0000,   3
    224, 1,   173.001,    48.226,  0.000000,  0.000000,   3,1.005560,-21.751509,'224        ',230.0000,   3
    225, 1,   410.000,    40.000,  0.000000,  0.000000,   3,0.946570,-11.573005,'225        ',230.0000,   3
    226, 1,     0.000,     0.000,  0.000000,  0.000000,   3,1.021420,-21.807308,'226        ',230.0000,   3
    227, 1,   538.000,   369.000,  0.000000,  0.000000,   3,0.999720,-27.482912,'227        ', 27.0000,   3
    228, 1,   223.000,   148.000,  0.000000,  0.000000,   3,1.042560,-20.939608,'228        ',138.0000,   3
    229, 1,    96.000,    46.000,  0.000000,  0.000000,   3,1.049670,-19.949108,'229        ',138.0000,   3
    230, 1,     0.000,     0.000,  0.000000,  0.000000,   3,1.039960,-13.827806,'230        ', 20.0000,   3
    231, 1,   158.992,   440.164,  0.000000,  0.000000,   3,1.052200,-21.476507,'231        ',345.0000,   3
    232, 1,   448.000,   143.000,  0.000000,  0.000000,   3,1.040250,-23.455509,'232        ',138.0000,   3
    233, 1,   404.000,   212.000,  0.000000,  0.000000,   3,0.999850,-26.162710,'233        ', 66.0000,   3
    234, 1,   572.000,   244.000,  0.000000,  0.000000,   3,1.039610,-20.795507,'234        ',138.0000,   3
    235, 1,   269.000,   157.000,  0.000000,  0.000000,   3,1.009540,-21.029810,'235        ',138.0000,   3
    236, 1,     0.000,     0.000,  0.000000,  0.000000,   3,1.016180,-15.301006,'236        ', 20.0000,   3
    237, 1,     0.000,     0.000,  0.000000,  0.000000,   3,1.060090,-20.811308,'237        ',345.0000,   3
    238, 1,   254.863,   302.171,  0.000000,  0.000000,   3,1.009830,-20.604708,'238        ',138.0000,   3
    239, 1,     0.000,     0.000,  0.000000,  0.000000,   3,0.999920,-15.524806,'239        ',138.0000,   3
    240, 1,     0.000,   146.757,  0.000000,  0.000000,   3,1.023780,-20.180307,'240        ',230.0000,   3
    241, 1,     0.063,     0.630,  0.000000,  0.000000,   3,1.050070,-16.233906,'241        ', 20.0000,   3
    242, 1,     0.000,     0.000,  0.000000,  0.000000,   3,0.992950,-17.235708,'242        ',138.0000,   3
    243, 1,     8.000,     3.000,  0.000000,  0.000000,   3,1.009940,-18.980608,'243        ', 66.0000,   3
    244, 1,     0.000,     0.000,  0.000000,  0.000000,   3,0.992170,-19.921108,'244        ', 66.0000,   3
    245, 1,    61.000,    30.000,  0.000000,  0.000000,   3,0.971180,-20.605909,'245        ', 66.0000,   3
    246, 1,    77.000,    33.000,  0.000000,  0.000000,   3,0.965250,-21.452110,'246        ', 66.0000,   3
    247, 1,    61.000,    30.000,  0.000000,  0.000000,   3,0.969370,-21.384609,'247        ', 66.0000,   3
    248, 1,    29.000,   -29.610,  0.000000,  0.000000,   3,0.978070,-24.982309,'248        ', 66.0000,   3
    249, 1,    29.000,    14.000,  0.000000,  0.000000,   3,0.977300,-25.405010,'249        ', 66.0000,   3
    250, 1,   -23.000,   -17.000,  0.000000,  0.000000,   3,1.021560,-23.554510,'250        ', 66.0000,   3
    281, 1,   -33.100,   -29.400,  0.000000,  0.000000,   3,1.025130,-20.107508,'281        ',230.0000,   3
    319, 1,   115.800,   -24.000,  0.000000,  0.000000,   1,1.014960, 2.591801,'319         ',230.0000,   1
    320, 1,     2.400,   -12.600,  0.000000,  0.000000,   1,1.014360,-1.120600,'320         ',115.0000,   1
    322, 1,     2.400,    -3.900,  0.000000,  0.000000,   1,1.000410,-16.867805,'322        ',115.0000,   1
    323, 1,   -14.900,    26.500,  0.000000,  0.000000,   1,0.980650,-12.896105,'323        ',230.0000,   1
    324, 1,    24.700,    -1.200,  0.000000,  0.000000,   1,0.974930,-22.705009,'324        ',115.0000,   1
    526, 1,   145.300,   -34.900,  0.000000,  0.000000,   1,0.942840,-35.788414,'526        ',115.0000,   1
    528, 1,    28.100,   -20.500,  0.000000,  0.000000,   1,1.042820,-36.930817,'528        ',115.0000,   1
    531, 1,    14.000,     2.500,  0.000000,  0.000000,   1,0.986720,-28.838413,'531        ',115.0000,   1
    552, 1,   -11.100,    -1.400,  0.000000,  0.000000,   1,1.014450,-23.151009,'552        ',115.0000,   1
    562, 1,    50.500,    17.400,  0.000000,  0.000000,   1,0.993980,-27.705910,'562        ',230.0000,   1
    609, 1,    29.600,     0.600,  0.000000,  0.000000,   1,0.972460,-28.429312,'609        ',115.0000,   1
    664, 1,  -113.700,    76.700,  0.000000,  0.000000,   3,1.036960,-16.801607,'664        ',345.0000,   3
   1190, 1,   100.310,    29.170,  0.000000,  0.000000,   1,1.034890,36.429813,'1190        ', 86.0000,   1
   1200, 1,  -100.000,    34.170,  0.000000,  0.000000,   1,1.027300,37.750816,'1200        ', 86.0000,   1
   1201, 1,     0.000,     0.000,  0.000000,  0.000000,   2,1.048380,38.004414,'1201        ',115.0000,   2
   2040, 1,     0.000,     0.000,  0.000000,  0.000000,   3,0.978450,-15.330506,'2040       ',115.0000,   3
   7001, 1,    -0.257,     0.453,  0.000000,  0.000000,   1,1.050550,11.937204,'7001        ', 13.8000,   1
   7002, 1,    -0.013,     0.595,  0.000000,  0.000000,   1,1.050600,13.594205,'7002        ', 13.8000,   1
   7003, 1,    -0.259,     1.157,  0.000000,  0.000000,   1,1.031580,14.911406,'7003        ', 13.8000,   1
   7011, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.014440, 6.101402,'7011        ', 13.8000,   1
   7012, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.050490,12.723205,'7012        ', 13.8000,   1
   7017, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.050340,-9.678004,'7017        ', 13.8000,   1
   7023, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.050690, 7.264103,'7023        ', 13.8000,   1
   7024, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.028890,13.716606,'7024        ', 13.8000,   1
   7039, 1,    -0.125,     0.544,  0.000000,  0.000000,   1,1.049840, 2.542801,'7039        ', 20.0000,   1
   7044, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.014460,-13.841606,'7044       ', 13.8000,   1
   7049, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.050660, 0.479000,'7049        ', 13.8000,   1
   7055, 1,     0.000,     0.000,  0.000000,  0.000000,   1,0.996670,-7.660503,'7055        ', 13.8000,   1
   7057, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.021100,-4.379602,'7057        ', 13.8000,   1
   7061, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.014370, 0.525600,'7061        ', 13.8000,   1
   7062, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.001540, 4.128702,'7062        ', 13.8000,   1
   7071, 1,     0.000,     0.000,  0.000000,  0.000000,   1,0.999180,-26.032909,'7071       ', 13.8000,   1
   7130, 1,    -0.237,     1.041,  0.000000,  0.000000,   2,1.050360,20.435507,'7130        ', 13.8000,   2
   7139, 1,    -0.249,     0.548,  0.000000,  0.000000,   2,1.050400,-2.001501,'7139        ', 13.8000,   2
   7166, 1,    -0.187,     0.502,  0.000000,  0.000000,   2,1.014350,30.922413,'7166        ', 13.8000,   2
   9001, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.017170,-10.744705,'9001       ',115.0000,   9
   9002, 1,     0.000,     0.000,  0.000000,  0.000000,   1,0.995180,-18.191608,'9002       ',  6.6000,   9
   9003, 1,     2.845,    -1.376,  0.000000,  0.000000,   1,0.984520,-18.939108,'9003       ',  6.6000,   9
   9004, 1,     0.860,     0.280,  0.000000,  0.000000,   1,0.978120,-19.071808,'9004       ',  6.6000,   9
   9005, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.017070,-10.816403,'9005       ',115.0000,   9
   9006, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.003630,-16.745306,'9006       ',  6.6000,   9
   9007, 1,     0.000,     0.000,  0.000000,  0.000000,   1,0.992380,-17.966307,'9007       ',  6.6000,   9
   9012, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.003080,-16.642305,'9012       ',  6.6000,   9
   9021, 1,     4.750,     1.560,  0.000000,  0.000000,   1,0.989470,-18.407507,'9021       ',  6.6000,   9
   9022, 1,     1.530,     0.530,  0.000000,  0.000000,   1,0.966100,-20.849009,'9022       ',  0.6000,   9
   9023, 1,     0.000,     0.000,  0.000000,  0.000000,   1,0.975910,-18.695808,'9023       ',  6.6000,   9
   9024, 1,     1.350,     0.470,  0.000000,  0.000000,   1,0.971650,-20.626907,'9024       ',  0.6000,   9
   9025, 1,     0.450,     0.160,  0.000000,  0.000000,   1,0.966120,-19.709608,'9025       ',  0.6000,   9
   9026, 1,     0.450,     0.160,  0.000000,  0.000000,   1,0.966960,-19.624308,'9026       ',  0.6000,   9
   9031, 1,     1.840,     0.640,  0.000000,  0.000000,   1,0.934160,-24.008110,'9031       ',  0.6000,   9
   9032, 1,     1.390,     0.480,  0.000000,  0.000000,   1,0.946090,-22.891409,'9032       ',  0.6000,   9
   9033, 1,     1.890,     0.650,  0.000000,  0.000000,   1,0.931280,-24.315210,'9033       ',  0.6000,   9
   9034, 1,     1.629,    -1.167,  0.000000,  0.000000,   1,0.998360,-20.349110,'9034       ',  0.6000,   9
   9035, 1,     1.660,     0.580,  0.000000,  0.000000,   1,0.952320,-22.254908,'9035       ',  0.6000,   9
   9036, 1,     3.030,     1.000,  0.000000,  0.000000,   1,0.960920,-21.916910,'9036       ',  2.3000,   9
   9037, 1,     1.860,     0.640,  0.000000,  0.000000,   1,0.958760,-21.693609,'9037       ',  0.6000,   9
   9038, 1,     2.580,     0.890,  0.000000,  0.000000,   1,0.941350,-23.433010,'9038       ',  0.6000,   9
   9041, 1,     1.010,     0.350,  0.000000,  0.000000,   1,0.965080,-20.499809,'9041       ',  0.6000,   9
   9042, 1,     0.810,     0.280,  0.000000,  0.000000,   1,0.952120,-21.607910,'9042       ',  0.6000,   9
   9043, 1,     1.600,     0.520,  0.000000,  0.000000,   1,0.966000,-20.671410,'9043       ',  2.3000,   9
   9044, 1,     0.000,     0.000,  0.000000,  0.000000,   1,0.980270,-19.033108,'9044       ',  6.6000,   9
   9051, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.000200,-18.983707,'9051       ', 13.8000,   9
   9052, 1,    30.000,    23.000,  0.000000,  0.000000,   1,0.985040,-16.671507,'9052       ', 13.8000,   9
   9053, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.000480,-17.135307,'9053       ', 13.8000,   9
   9054, 1,     0.000,     0.000,  0.000000,  0.000000,   1,0.999980,-6.344102,'9054        ', 13.8000,   9
   9055, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.000000,-7.051403,'9055        ', 13.8000,   9
   9071, 1,     1.020,     0.350,  0.000000,  0.000000,   1,0.976710,-19.664108,'9071       ',  0.6000,   9
   9072, 1,     1.020,     0.350,  0.000000,  0.000000,   1,0.981640,-19.137007,'9072       ',  0.6000,   9
   9121, 1,     3.800,     1.250,  0.000000,  0.000000,   1,0.980710,-18.663208,'9121       ',  6.6000,   9
   9533, 1,     1.190,     0.410,  0.000000,  0.000000,   1,1.041020,-17.605808,'9533       ',  2.3000,   9
  10000, 1,     4.902,    -9.929,  0.000000,  0.000000,   1,1.014850, 3.451301,'10000       ', 13.8000,   1
  10001, 1,     4.954,   -19.926,  0.000000,  0.000000,   1,1.020090, 2.477301,'10001       ', 13.8000,   1
  10002, 1,    10.008,   -19.877,  0.000000,  0.000000,   1,1.000550,-1.346201,'10002       ', 13.8000,   1
  10003, 2,     0.000,     0.000,  0.000000,  0.000000,   1,0.958300,-19.099009,'10003      ', 13.8000,   1
  10004, 2,     0.000,     0.000,  0.000000,  0.000000,   1,0.976920,-26.215012,'10004      ', 13.8000,   1
  10005, 2,     0.000,     0.000,  0.000000,  0.000000,   1,1.025000,-16.992506,'10005      ', 20.0000,   1
  10006, 2,     0.000,     0.000,  0.000000,  0.000000,   1,1.052000,-8.639104,'10006       ', 18.0000,   1
  10007, 2,     0.000,     0.000,  0.000000,  0.000000,   1,1.052000,-5.540503,'10007       ', 24.0000,   1
  10008, 2,     0.000,     0.000,  0.000000,  0.000000,   1,1.000000,-13.841705,'10008      ', 15.5000,   1
  10009, 2,     0.000,     0.000,  0.000000,  0.000000,   1,0.990000,-19.539007,'10009      ', 18.0000,   1
  10010, 2,     0.706,    -1.697,  0.000000,  0.000000,   2,1.043500,37.751316,'10010       ', 26.0000,   1
  10011, 2,     0.000,     0.000,  0.000000,  0.000000,   2,1.015680,14.894306,'10011       ', 24.0000,   1
  10012, 2,     0.000,     0.000,  0.000000,  0.000000,   2,1.006440,-5.325802,'10012       ', 13.8000,   1
  10013, 1,   925.207,  -349.226,  0.000000,  0.000000,   2,1.053370,-15.893307,'10013      ', 26.0000,   1
  10014, 2,     0.000,     0.000,  0.000000,  0.000000,   2,1.051000,-4.480102,'10014       ', 24.0000,   1
  10015, 2,    -0.095,    -0.595,  0.000000,  0.000000,   2,1.043500, 0.599400,'10015       ', 26.0000,   1
  10016, 2,     0.000,     0.000,  0.000000,  0.000000,   2,1.052800, 0.220500,'10016       ', 15.5000,   1
  10017, 2,     0.000,     0.000,  0.000000,  0.000000,   2,1.052800, 4.186902,'10017       ', 24.0000,   1
  10018, 2,     0.000,     0.000,  0.000000,  0.000000,   2,1.073500, 1.656401,'10018       ', 18.0000,   1
  10019, 2,     0.000,     0.000,  0.000000,  0.000000,   2,1.060810, 6.898903,'10019       ', 20.0000,   1
  10020, 2,     0.000,     0.000,  0.000000,  0.000000,   2,1.046930, 7.083703,'10020       ', 24.0000,   1
  10021, 2,     0.000,     0.000,  0.000000,  0.000000,   2,0.964770, 1.276901,'10021       ', 13.8000,   1
  10022, 2,     0.000,     0.000,  0.000000,  0.000000,   2,1.014960, 1.932101,'10022       ', 24.0000,   1
  10023, 2,     0.000,     0.000,  0.000000,  0.000000,   2,0.982900,-10.903805,'10023      ', 13.8000,   1
  10024, 2,     0.000,     0.000,  0.000000,  0.000000,   2,1.052200, 1.006300,'10024       ', 24.0000,   1
  10025, 2,     0.000,     0.000,  0.000000,  0.000000,   2,1.007700,-2.935401,'10025       ', 18.0000,   1
  10026, 2,     0.000,     0.000,  0.000000,  0.000000,   2,1.052200,-1.644701,'10026       ', 24.0000,   1
  10027, 2,     0.146,    -1.142,  0.000000,  0.000000,   2,1.065000,-3.103001,'10027       ', 26.0000,   1
  10028, 2,     0.407,    -1.079,  0.000000,  0.000000,   2,1.065000,-4.119502,'10028       ', 26.0000,   1
  10029, 2,    -0.198,    -0.512,  0.000000,  0.000000,   3,1.055100,-20.636108,'10029      ', 20.0000,   1
  10030, 2,     0.625,    -1.766,  0.000000,  0.000000,   3,1.043500,12.128505,'10030       ', 26.0000,   1
  10031, 2,     0.000,     0.000,  0.000000,  0.000000,   3,1.015000,-20.451609,'10031      ', 20.0000,   1
  10032, 2,     0.000,     0.000,  0.000000,  0.000000,   3,1.010000,-11.368605,'10032      ', 24.0000,   1
  10033, 2,     0.000,     0.000,  0.000000,  0.000000,   3,1.008000,-21.407207,'10033      ', 18.0000,   1
  10034, 2,     0.000,     0.000,  0.000000,  0.000000,   3,1.000000,-22.237009,'10034      ', 20.0000,   1
  10035, 2,     0.000,     0.000,  0.000000,  0.000000,   3,1.050000,-22.848909,'10035      ', 24.0000,   1
  10036, 2,     0.000,     0.000,  0.000000,  0.000000,   3,1.000000,-27.463810,'10036      ', 24.0000,   1
  10037, 2,     0.000,     0.000,  0.000000,  0.000000,   3,1.040000,-13.807706,'10037      ', 20.0000,   1
  10038, 2,     0.000,     0.000,  0.000000,  0.000000,   3,1.000000,-26.143812,'10038      ', 24.0000,   1
  10039, 2,     0.000,     0.000,  0.000000,  0.000000,   3,1.016500,-15.264405,'10039      ', 26.0000,   1
  10040, 2,     0.000,     0.000,  0.000000,  0.000000,   3,1.010000,-20.589308,'10040      ', 24.0000,   1
  10041, 2,     0.000,     0.000,  0.000000,  0.000000,   3,1.000000,-15.490206,'10041      ', 26.0000,   1
  10042, 2,    -0.061,    -0.630,  0.000000,  0.000000,   3,1.050000,-16.201107,'10042      ', 26.0000,   1
  10043, 2,     0.000,     0.000,  0.000000,  0.000000,   3,0.993000,-17.224806,'10043      ', 24.0000,   1
  10044, 2,     0.000,     0.000,  0.000000,  0.000000,   3,1.010000,-18.975409,'10044      ', 18.0000,   1
  10045, 2,     0.257,    -0.455,  0.000000,  0.000000,   1,1.050700,11.963904,'10045       ', 20.0000,   1
  10046, 2,     0.013,    -0.593,  0.000000,  0.000000,   1,1.050700,13.629806,'10046       ', 26.0000,   1
  10047, 2,     0.267,    -1.169,  0.000000,  0.000000,   1,1.032030,14.983006,'10047       ', 26.0000,   1
  10048, 2,     0.000,     0.000,  0.000000,  0.000000,   1,1.014500, 6.115702,'10048       ', 24.0000,   1
  10049, 2,     0.000,     0.000,  0.000000,  0.000000,   1,1.050700,12.744405,'10049       ', 20.0000,   1
  10050, 2,     0.000,     0.000,  0.000000,  0.000000,   1,1.050700,-9.659204,'10050       ', 20.0000,   1
  10051, 2,     0.000,     0.000,  0.000000,  0.000000,   1,1.050700, 7.274704,'10051       ', 24.0000,   1
  10052, 2,     0.000,     0.000,  0.000000,  0.000000,   1,1.029000,13.741006,'10052       ', 20.0000,   1
  10053, 2,     0.126,    -0.545,  0.000000,  0.000000,   1,1.050000, 2.571401,'10053       ', 20.0000,   1
  10054, 2,     0.000,     0.000,  0.000000,  0.000000,   1,1.014500,-13.839306,'10054      ', 15.5000,   1
  10055, 3,     0.000,     0.000,  0.000000,  0.000000,   1,1.050700, 0.505200,'10055       ', 20.0000,   1
  10056, 2,     0.000,     0.000,  0.000000,  0.000000,   1,0.996700,-7.657703,'10056       ', 15.5000,   1
  10057, 2,     0.000,     0.000,  0.000000,  0.000000,   1,1.021200,-4.369701,'10057       ', 24.0000,   1
  10058, 2,     0.000,     0.000,  0.000000,  0.000000,   1,1.014500, 0.550100,'10058       ', 20.0000,   1
  10059, 2,     0.000,     0.000,  0.000000,  0.000000,   1,1.001700, 4.153802,'10059       ', 20.0000,   1
  10060, 2,     0.000,     0.000,  0.000000,  0.000000,   1,0.999180,-26.025612,'10060      ', 18.0000,   1
  10061, 2,     0.241,    -1.048,  0.000000,  0.000000,   2,1.050700,20.509207,'10061       ', 26.0000,   1
  10062, 2,     0.252,    -0.553,  0.000000,  0.000000,   2,1.050700,-1.961501,'10062       ', 26.0000,   1
  10063, 2,     0.189,    -0.506,  0.000000,  0.000000,   2,1.014500,30.956213,'10063       ', 26.0000,   1
  10064, 1,     4.087,    -1.868,  0.000000,  0.000000,   1,0.995180,-18.191807,'10064      ', 13.8000,   1
  10065, 1,    35.732,   -15.005,  0.000000,  0.000000,   1,1.000210,-18.986008,'10065      ', 15.5000,   1
  10066, 1,    26.464,   -10.944,  0.000000,  0.000000,   1,1.000490,-17.136908,'10066      ', 15.5000,   1
  10067, 2,     0.000,     0.000,  0.000000,  0.000000,   1,1.000000,-6.341002,'10067       ', 15.5000,   1
  10068, 2,     0.000,     0.000,  0.000000,  0.000000,   1,1.000000,-7.050903,'10068       ', 13.8000,   1
0
 10003,'1 ',     0.000,    23.821,    25.000,   -25.000,0.958300,     0,    30.000,   0.00140,   0.12000,   0.00000,   0.00000,   1.00000,1,  100.0,  9999.000, -9999.000
 10004,'1 ',     0.000,    12.000,    35.000,    12.000,0.963200,     0,    42.000,   0.00140,   0.12000,   0.00000,   0.00000,   1.00000,1,  100.0,  9999.000, -9999.000
 10005,'1 ',   375.000,    96.300,   240.000,  -240.000,1.025000,     0,   835.000,   0.00190,   0.33900,   0.00000,   0.00000,   1.00000,1,  100.0,  9999.000, -9999.000
 10006,'1 ',   155.000,    44.022,    96.000,   -11.000,1.052000,     0,   270.000,   0.00160,   0.18500,   0.00000,   0.00000,   1.00000,1,  100.0,  9999.000, -9999.000
 10007,'1 ',   290.000,    30.019,   153.000,  -153.000,1.052000,     0,   410.000,   0.00190,   0.22840,   0.00000,   0.00000,   1.00000,1,  100.0,  9999.000, -9999.000
 10008,'1 ',    68.000,   -10.644,    56.000,   -30.000,1.000000,     0,   125.000,   0.00400,   0.13400,   0.00000,   0.00000,   1.00000,1,  100.0,  9999.000, -9999.000
 10009,'1 ',   117.000,    16.906,    77.000,   -24.000,0.990000,     0,   270.000,   0.00160,   0.18500,   0.00000,   0.00000,   1.00000,1,  100.0,  9999.000, -9999.000
 10010,'1 ',  1930.000,   880.633,  1500.000,  -500.000,1.043500,     0,  2845.000,   0.00100,   0.19300,   0.00000,   0.00000,   1.00000,1,  100.0,  9999.000, -9999.000
 10011,'1 ',   240.000,   120.000,   120.000,   -60.000,1.023300,     0,   410.000,   0.00190,   0.22840,   0.00000,   0.00000,   1.00000,1,  100.0,  9999.000, -9999.000
 10012,'1 ',     0.000,   200.000,   200.000,   -25.000,1.010300,     0,   240.000,   0.00140,   0.12000,   0.00000,   0.00000,   1.00000,1,  100.0,  9999.000, -9999.000
 10014,'1 ',   281.000,    66.662,    75.000,   -50.000,1.051000,     0,   410.000,   0.00190,   0.22840,   0.00000,   0.00000,   1.00000,1,  100.0,  9999.000, -9999.000
 10015,'1 ',   696.000,    -3.280,   300.000,  -100.000,1.043500,     0,   911.000,   0.00100,   0.19300,   0.00000,   0.00000,   1.00000,1,  100.0,  9999.000, -9999.000
 10016,'1 ',    84.000,    28.516,    35.000,   -15.000,1.052800,     0,   125.000,   0.00400,   0.13400,   0.00000,   0.00000,   1.00000,1,  100.0,  9999.000, -9999.000
 10017,'1 ',   217.000,   -48.899,   100.000,   -50.000,1.052800,     0,   410.000,   0.00190,   0.22840,   0.00000,   0.00000,   1.00000,1,  100.0,  9999.000, -9999.000
 10018,'1 ',   103.000,    47.423,    50.000,   -25.000,1.073500,     0,   270.000,   0.00160,   0.18500,   0.00000,   0.00000,   1.00000,1,  100.0,  9999.000, -9999.000
 10019,'1 ',   372.000,   -50.000,   175.000,   -50.000,1.053500,     0,   835.000,   0.00190,   0.33900,   0.00000,   0.00000,   1.00000,1,  100.0,  9999.000, -9999.000
 10020,'1 ',   216.000,   -50.000,    90.000,   -50.000,1.043500,     0,   410.000,   0.00190,   0.22840,   0.00000,   0.00000,   1.00000,1,  100.0,  9999.000, -9999.000
 10021,'1 ',     0.000,   -10.000,    15.000,   -10.000,0.963000,     0,    25.000,   0.00140,   0.12000,   0.00000,   0.00000,   1.00000,1,  100.0,  9999.000, -9999.000
 10022,'1 ',   205.000,   -40.000,    90.000,   -40.000,1.000000,     0,   410.000,   0.00190,   0.22840,   0.00000,   0.00000,   1.00000,1,  100.0,  9999.000, -9999.000
 10023,'1 ',     0.000,   136.791,   150.000,   -50.000,0.982900,     0,   180.000,   0.00140,   0.12000,   0.00000,   0.00000,   1.00000,1,  100.0,  9999.000, -9999.000
 10024,'1 ',   228.000,    39.112,    90.000,   -45.000,1.052200,     0,   410.000,   0.00190,   0.22840,   0.00000,   0.00000,   1.00000,1,  100.0,  9999.000, -9999.000
 10025,'1 ',    84.000,    22.557,    35.000,   -15.000,1.007700,     0,   270.000,   0.00160,   0.18500,   0.00000,   0.00000,   1.00000,1,  100.0,  9999.000, -9999.000
 10026,'1 ',   200.000,    22.755,    80.000,   -50.000,1.052200,     0,   410.000,   0.00190,   0.22840,   0.00000,   0.00000,   1.00000,1,  100.0,  9999.000, -9999.000
 10027,'1 ',  1200.000,   279.155,   400.000,  -100.000,1.065000,     0,  1491.000,   0.00100,   0.19300,   0.00000,   0.00000,   1.00000,1,  100.0,  9999.000, -9999.000
 10028,'1 ',  1200.000,   349.322,   400.000,  -100.000,1.065000,     0,  1517.000,   0.00100,   0.19300,   0.00000,   0.00000,   1.00000,1,  100.0,  9999.000, -9999.000
 10029,'1 ',   475.000,   -12.582,   300.000,  -300.000,1.055100,     0,   835.000,   0.00190,   0.33900,   0.00000,   0.00000,   1.00000,1,  100.0,  9999.000, -9999.000
 10030,'1 ',  1973.000,   688.971,  1000.000, -1000.000,1.043500,     0,  2510.000,   0.00100,   0.19300,   0.00000,   0.00000,   1.00000,1,  100.0,  9999.000, -9999.000
 10031,'1 ',   424.000,    61.361,   260.000,  -260.000,1.015000,     0,   835.000,   0.00190,   0.33900,   0.00000,   0.00000,   1.00000,1,  100.0,  9999.000, -9999.000
 10032,'1 ',   272.000,    42.610,   150.000,  -150.000,1.010000,     0,   512.000,   0.00400,   0.20000,   0.00000,   0.00000,   1.00000,1,  100.0,  9999.000, -9999.000
 10033,'1 ',   100.000,    29.686,    60.000,   -60.000,1.008000,     0,   270.000,   0.00160,   0.18500,   0.00000,   0.00000,   1.00000,1,  100.0,  9999.000, -9999.000
 10034,'1 ',   450.000,   139.428,   320.000,  -320.000,1.000000,     0,   835.000,   0.00190,   0.33900,   0.00000,   0.00000,   1.00000,1,  100.0,  9999.000, -9999.000
 10035,'1 ',   250.000,   134.332,   300.000,  -300.000,1.050000,     0,   410.000,   0.00190,   0.22840,   0.00000,   0.00000,   1.00000,1,  100.0,  9999.000, -9999.000
 10036,'1 ',   303.000,   256.150,   300.000,  -300.000,1.000000,     0,   512.000,   0.00400,   0.20000,   0.00000,   0.00000,   1.00000,1,  100.0,  9999.000, -9999.000
 10037,'1 ',   345.000,    42.139,   250.000,  -250.000,1.040000,     0,   835.000,   0.00190,   0.33900,   0.00000,   0.00000,   1.00000,1,  100.0,  9999.000, -9999.000
 10038,'1 ',   300.000,   134.871,   500.000,  -500.000,1.000000,     0,   512.000,   0.00400,   0.20000,   0.00000,   0.00000,   1.00000,1,  100.0,  9999.000, -9999.000
 10039,'1 ',   600.000,   293.257,   300.000,  -300.000,1.016500,     0,   911.000,   0.00100,   0.19300,   0.00000,   0.00000,   1.00000,1,  100.0,  9999.000, -9999.000
 10040,'1 ',   250.000,   156.474,   200.000,  -200.000,1.010000,     0,   410.000,   0.00190,   0.22840,   0.00000,   0.00000,   1.00000,1,  100.0,  9999.000, -9999.000
 10041,'1 ',   550.000,    69.291,   400.000,  -400.000,1.000000,     0,   911.000,   0.00100,   0.19300,   0.00000,   0.00000,   1.00000,1,  100.0,  9999.000, -9999.000
 10042,'1 ',   574.780,   -63.596,   600.000,  -600.000,1.050000,     0,   911.000,   0.00100,   0.19300,   0.00000,   0.00000,   1.00000,1,  100.0,  9999.000, -9999.000
 10043,'1 ',   170.000,    45.918,   100.000,    40.000,0.993000,     0,   410.000,   0.00190,   0.22840,   0.00000,   0.00000,   1.00000,1,  100.0,  9999.000, -9999.000
 10044,'1 ',    84.000,    52.022,    80.000,    40.000,1.010000,     0,   270.000,   0.00160,   0.18500,   0.00000,   0.00000,   1.00000,1,  100.0,  9999.000, -9999.000
 10045,'1 ',   467.000,   140.733,   210.000,  -210.000,1.050700,     0,   835.000,   0.00190,   0.33900,   0.00000,   0.00000,   1.00000,1,  100.0,  9999.000, -9999.000
 10046,'1 ',   623.000,    95.144,   280.000,  -280.000,1.050700,     0,   911.000,   0.00100,   0.19300,   0.00000,   0.00000,   1.00000,1,  100.0,  9999.000, -9999.000
 10047,'1 ',  1210.000,   420.000,   420.000,  -420.000,1.032300,     0,  1537.000,   0.00100,   0.19300,   0.00000,   0.00000,   1.00000,1,  100.0,  9999.000, -9999.000
 10048,'1 ',   234.000,    52.844,   100.000,  -100.000,1.014500,     0,   410.000,   0.00190,   0.22840,   0.00000,   0.00000,   1.00000,1,  100.0,  9999.000, -9999.000
 10049,'1 ',   372.000,   201.237,   224.000,  -224.000,1.050700,     0,   835.000,   0.00190,   0.33900,   0.00000,   0.00000,   1.00000,1,  100.0,  9999.000, -9999.000
 10050,'1 ',   330.000,   348.499,   350.000,     0.000,1.050700,     0,   835.000,   0.00190,   0.33900,   0.00000,   0.00000,   1.00000,1,  100.0,  9999.000, -9999.000
 10051,'1 ',   185.000,     6.889,   120.000,     0.000,1.050700,     0,   410.000,   0.00190,   0.22840,   0.00000,   0.00000,   1.00000,1,  100.0,  9999.000, -9999.000
 10052,'1 ',   410.000,   107.315,   224.000,  -224.000,1.029000,     0,   835.000,   0.00190,   0.33900,   0.00000,   0.00000,   1.00000,1,  100.0,  9999.000, -9999.000
 10053,'1 ',   500.000,   148.721,   200.000,  -200.000,1.050000,     0,   835.000,   0.00190,   0.33900,   0.00000,   0.00000,   1.00000,1,  100.0,  9999.000, -9999.000
 10054,'1 ',    37.000,    37.887,    42.000,     0.000,1.014500,     0,   125.000,   0.00400,   0.13400,   0.00000,   0.00000,   1.00000,1,  100.0,  9999.000, -9999.000
 10055,'1 ',   458.162,    36.744,     0.000,     0.000,1.050700,     0,   835.000,   0.00190,   0.33900,   0.00000,   0.00000,   1.00000,1,  100.0,  9999.000, -9999.000
 10056,'1 ',    45.000,    23.744,    25.000,     0.000,0.996700,     0,   125.000,   0.00400,   0.13400,   0.00000,   0.00000,   1.00000,1,  100.0,  9999.000, -9999.000
 10057,'1 ',   165.000,    88.415,    90.000,   -90.000,1.021200,     0,   410.000,   0.00190,   0.22840,   0.00000,   0.00000,   1.00000,1,  100.0,  9999.000, -9999.000
 10058,'1 ',   400.000,   119.872,   150.000,  -150.000,1.014500,     0,   835.000,   0.00190,   0.33900,   0.00000,   0.00000,   1.00000,1,  100.0,  9999.000, -9999.000
 10059,'1 ',   400.000,   144.422,   150.000,     0.000,1.001700,     0,   835.000,   0.00190,   0.33900,   0.00000,   0.00000,   1.00000,1,  100.0,  9999.000, -9999.000
 10060,'1 ',   116.000,     0.000,    87.000,     0.000,0.989300,     0,   270.000,   0.00160,   0.18500,   0.00000,   0.00000,   1.00000,1,  100.0,  9999.000, -9999.000
 10061,'1 ',  1292.000,   327.009,   600.000,  -100.000,1.050700,     0,  1611.000,   0.00100,   0.19300,   0.00000,   0.00000,   1.00000,1,  100.0,  9999.000, -9999.000
 10062,'1 ',   700.000,   286.980,   325.000,  -125.000,1.050700,     0,   911.000,   0.00100,   0.19300,   0.00000,   0.00000,   1.00000,1,  100.0,  9999.000, -9999.000
 10063,'1 ',   553.000,   137.677,   300.000,  -200.000,1.014500,     0,   911.000,   0.00100,   0.19300,   0.00000,   0.00000,   1.00000,1,  100.0,  9999.000, -9999.000
 10067,'1 ',    50.000,    18.607,    38.000,   -38.000,1.000000,     0,   125.000,   0.00400,   0.13400,   0.00000,   0.00000,   1.00000,1,  100.0,  9999.000, -9999.000
 10068,'1 ',     8.000,     3.429,     6.000,    -6.000,1.000000,     0,    25.000,   0.00140,   0.12000,   0.00000,   0.00000,   1.00000,1,  100.0,  9999.000, -9999.000
0 / END OF GENERATOR DATA, BEGIN BRANCH DATA
      1,      5,'1 ',  0.00100,  0.00600,  0.00000, 756.99, 984.08,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
      2,      6,'1 ',  0.00100,  0.00900,  0.00000, 294.90, 383.38,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
      2,      8,'1 ',  0.00600,  0.02700,  0.05400, 672.44, 874.17,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
      3,      1,'1 ',  0.00000,  0.05200,  0.00000, 508.30, 660.79,   0.00,0.94700,0.000000,0.000000,0.000000,00.00000,00.00000, 1
      3,      2,'1 ',  0.00000,  0.05200,  0.00000, 243.48, 316.53,   0.00,0.95600,0.000000,0.000000,0.000000,00.00000,00.00000, 1
      3,      4,'1 ',  0.00000,  0.00500,  0.00000,1098.54,1428.11,   0.00,0.97100,0.000000,0.000000,0.000000,00.00000,00.00000, 1
      3,      7,'1 ',  0.00000,  0.00300,  0.00000, 543.03, 705.94,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
      3,     19,'1 ',  0.00800,  0.06900,  0.13900, 400.15, 520.20,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
      3,    150,'1 ',  0.00100,  0.00700,  0.00000, 706.70, 918.71,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
      4,     16,'1 ',  0.00200,  0.01900,  1.12700,1200.04,1560.05,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
      5,      9,'1 ',  0.00600,  0.02900,  0.01800, 193.71, 251.82,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
      7,      5,'1 ',  0.00000,  0.03900,  0.00000, 442.61, 575.39,   0.00,0.94800,0.000000,0.000000,0.000000,00.00000,00.00000, 1
      7,      6,'1 ',  0.00000,  0.03900,  0.00000, 262.88, 341.74,   0.00,0.95900,0.000000,0.000000,0.000000,00.00000,00.00000, 1
      7,     12,'1 ',  0.00100,  0.00900,  0.07000, 362.29, 470.98,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
      7,    131,'1 ',  0.00100,  0.00700,  0.01400, 614.65, 799.04,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
      8,     11,'1 ',  0.01300,  0.05950,  0.03300, 262.38, 341.09,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
      8,     14,'1 ',  0.01300,  0.04200,  0.08100, 559.22, 726.99,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
      9,     11,'1 ',  0.00600,  0.02700,  0.01300, 162.09, 210.72,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     10,     11,'1 ',  0.00000,  0.08900,  0.00000, 231.00, 300.31,   0.00,1.04600,0.000000,0.000000,0.000000,00.00000,00.00000, 1
     11,     13,'1 ',  0.00800,  0.03400,  0.01800, 480.36, 624.46,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     12,     10,'1 ',  0.00000,  0.05300,  0.00000, 194.69, 253.10,   0.00,0.98500,0.000000,0.000000,0.000000,00.00000,00.00000, 1
     12,     21,'1 ',  0.00200,  0.01500,  0.11800, 794.77,1033.20,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     13,     20,'1 ',  0.00600,  0.03400,  0.01600, 303.42, 394.44,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     14,     15,'1 ',  0.01400,  0.04200,  0.09700, 696.53, 905.49,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     15,     17,'1 ',  0.01940,  0.03110,  0.00000, 831.64,1081.13,   0.00,0.95610,0.000000,0.000000,0.000000,00.00000,00.00000, 1
     15,     37,'1 ',  0.06500,  0.24800,  0.12100, 146.69, 190.70,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     15,     89,'1 ',  0.09900,  0.24800,  0.03500,  85.59, 111.26,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     15,     90,'1 ',  0.09600,  0.36300,  0.04800,  85.35, 110.95,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     16,     15,'1 ',  0.00100,  0.03800,  0.00000, 780.80,1015.04,   0.00,0.97100,0.000000,0.000000,0.000000,00.00000,00.00000, 1
     16,     42,'1 ',  0.00200,  0.02200,  1.28000, 808.78,1051.41,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     19,     21,'1 ',  0.00200,  0.01800,  0.03600, 258.39, 335.91,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     19,     87,'1 ',  0.01300,  0.08000,  0.15100, 376.94, 490.02,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     20,     22,'1 ',  0.01600,  0.03300,  0.01500, 241.98, 314.57,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     20,     27,'1 ',  0.06900,  0.18600,  0.09800, 323.54, 420.61,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     21,     20,'1 ',  0.00000,  0.01400,  0.00000, 733.93, 954.10,   0.00,0.95200,0.000000,0.000000,0.000000,00.00000,00.00000, 1
     21,     24,'1 ',  0.00400,  0.03400,  0.28000, 373.69, 485.80,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     22,     23,'1 ',  0.05200,  0.11100,  0.05000, 388.72, 505.33,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     23,     25,'1 ',  0.01900,  0.03900,  0.01800, 231.91, 301.49,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     24,     23,'1 ',  0.00000,  0.06400,  0.00000, 393.02, 510.93,   0.00,0.94300,0.000000,0.000000,0.000000,00.00000,00.00000, 1
     24,    319,'1 ',  0.00700,  0.06800,  0.13400, 208.98, 271.67,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     25,     26,'1 ',  0.03600,  0.07100,  0.03400, 143.60, 186.68,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     26,     27,'1 ',  0.04500,  0.12000,  0.06500,  82.26, 106.94,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     26,    320,'1 ',  0.04300,  0.13000,  0.01400,  30.00,  39.00,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     33,     34,'1 ',  0.00000,  0.06300,  0.00000, 222.93, 289.81,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     33,     38,'1 ',  0.00250,  0.01200,  0.01300, 164.63, 214.01,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     33,     40,'1 ',  0.00600,  0.02900,  0.02000,  81.79, 106.32,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     33,     41,'1 ',  0.00700,  0.04300,  0.02600, 134.83, 175.28,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     34,     42,'1 ',  0.00100,  0.00800,  0.04200, 202.68, 263.49,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     35,     72,'1 ',  0.01200,  0.06000,  0.00800, 133.07, 173.00,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     35,     76,'1 ',  0.00600,  0.01400,  0.00200, 185.71, 241.42,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     35,     77,'1 ',  0.01000,  0.02900,  0.00300,  77.27, 100.46,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     36,     35,'1 ',  0.00000,  0.04700,  0.00000, 341.56, 444.03,   0.00,1.01000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
     36,     88,'1 ',  0.00400,  0.02700,  0.04300, 357.03, 464.15,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     37,     38,'1 ',  0.00800,  0.04700,  0.00800, 145.12, 188.66,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     37,     40,'1 ',  0.02200,  0.06400,  0.00700,  73.35,  95.35,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     37,     41,'1 ',  0.01000,  0.03600,  0.02000, 200.13, 260.17,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     37,     49,'1 ',  0.01700,  0.08100,  0.04800, 359.55, 467.41,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     37,     89,'1 ',  0.10200,  0.25400,  0.03300,  57.65,  74.94,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     37,     90,'1 ',  0.04700,  0.12700,  0.01600,  96.75, 125.77,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     37,   9001,'1 ',  0.00006,  0.00046,  0.00000, 113.19, 147.15,  75.00,1.00367,0.000000,0.000000,0.000000,00.00000,00.00000, 1
     38,     41,'1 ',  0.00800,  0.03700,  0.02000, 209.19, 271.95,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     38,     43,'1 ',  0.03200,  0.08700,  0.04000, 141.56, 184.03,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     39,     42,'1 ',  0.00060,  0.00640,  0.40400, 809.05,1051.77,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     40,     48,'1 ',  0.02600,  0.15400,  0.02200,  73.02,  94.92,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     41,     42,'1 ',  0.00000,  0.02900,  0.00000, 320.06, 416.07,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     41,     49,'1 ',  0.06500,  0.19100,  0.02000, 134.34, 174.64,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     41,     51,'1 ',  0.03100,  0.08900,  0.03600, 172.48, 224.22,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     42,     46,'1 ',  0.00200,  0.01400,  0.80600,1176.14,1528.99,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     43,     44,'1 ',  0.02600,  0.07200,  0.03500, 131.89, 171.46,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     43,     48,'1 ',  0.09500,  0.26200,  0.03200,  30.00,  39.00,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     43,     53,'1 ',  0.01300,  0.03900,  0.01600,  71.18,  92.53,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     44,     47,'1 ',  0.02700,  0.08400,  0.03900, 218.06, 283.47,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     44,     54,'1 ',  0.02800,  0.08400,  0.03700, 102.49, 133.24,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     45,     44,'1 ',  0.00000,  0.02000,  0.00000, 367.04, 477.16,   0.00,1.00800,0.000000,0.000000,0.000000,00.00000,00.00000, 1
     45,     46,'1 ',  0.00000,  0.02100,  0.00000, 640.72, 832.94,   0.00,1.00000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
     45,     60,'1 ',  0.00700,  0.04100,  0.31200, 336.41, 437.34,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     45,     74,'1 ',  0.00900,  0.05400,  0.41100, 731.95, 951.54,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     46,     81,'1 ',  0.00500,  0.04200,  0.69000, 579.94, 753.93,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     47,     73,'1 ',  0.05200,  0.14500,  0.07300, 105.31, 136.90,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     47,    113,'1 ',  0.04300,  0.11800,  0.01300,  43.78,  56.91,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     48,    107,'1 ',  0.02500,  0.06200,  0.00700,  72.96,  94.85,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     49,     51,'1 ',  0.03100,  0.09400,  0.04300, 174.26, 226.54,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     51,     52,'1 ',  0.03700,  0.10900,  0.04900, 114.87, 149.33,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     52,     55,'1 ',  0.02700,  0.08000,  0.03600,  77.25, 100.43,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     53,     54,'1 ',  0.02500,  0.07300,  0.03500,  91.85, 119.40,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     54,     55,'1 ',  0.03500,  0.10300,  0.04700, 119.98, 155.97,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     55,     57,'1 ',  0.06500,  0.16900,  0.08200, 143.84, 186.99,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     57,     58,'1 ',  0.04600,  0.08000,  0.03600, 102.18, 132.83,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     57,     63,'1 ',  0.15900,  0.53700,  0.07100,  64.54,  83.90,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     58,     59,'1 ',  0.00900,  0.02600,  0.00500,  99.40, 129.22,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     59,     61,'1 ',  0.00200,  0.01300,  0.01500, 372.08, 483.71,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     60,     62,'1 ',  0.00900,  0.06500,  0.48500, 348.49, 453.04,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     62,     61,'1 ',  0.00000,  0.05900,  0.00000, 162.61, 211.39,   0.00,0.97500,0.000000,0.000000,0.000000,00.00000,00.00000, 1
     62,     64,'1 ',  0.01600,  0.10500,  0.20300, 343.83, 446.98,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     62,    144,'1 ',  0.00100,  0.00700,  0.01300, 295.77, 384.51,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     63,     64,'1 ',  0.00000,  0.03800,  0.00000, 281.67, 366.17,   0.00,1.01700,0.000000,0.000000,0.000000,00.00000,00.00000, 1
     63,    526,'1 ',  0.02650,  0.17200,  0.02600, 249.29, 324.08,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     69,     79,'1 ',  0.05100,  0.15700,  0.02300,  82.14, 106.78,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     69,    211,'1 ',  0.05100,  0.23200,  0.02800,  40.70,  52.91,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     70,     71,'1 ',  0.03200,  0.10000,  0.06200, 168.96, 219.64,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     70,    528,'1 ',  0.02000,  0.12340,  0.02800,  60.27,  78.36,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     71,     72,'1 ',  0.03600,  0.13100,  0.06800, 285.83, 371.58,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     71,     73,'1 ',  0.03400,  0.09900,  0.04700, 185.84, 241.60,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     72,     77,'1 ',  0.01800,  0.08700,  0.01100,  95.99, 124.78,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     72,    531,'1 ',  0.02560,  0.19300,  0.00000,  30.00,  39.00,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     73,     74,'1 ',  0.00000,  0.02440,  0.00000, 333.75, 433.88,   0.00,1.00000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
     73,     76,'1 ',  0.02100,  0.05700,  0.03000, 190.07, 247.09,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     73,     79,'1 ',  0.01800,  0.05200,  0.01800, 313.02, 406.93,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     74,     88,'1 ',  0.00400,  0.02700,  0.05000, 339.61, 441.49,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     74,    562,'1 ',  0.02860,  0.20130,  0.37900, 106.91, 138.98,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     76,     77,'1 ',  0.01600,  0.04300,  0.00400, 122.13, 158.77,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     77,     78,'1 ',  0.00100,  0.00600,  0.00700, 495.03, 643.54,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     77,     80,'1 ',  0.01400,  0.07000,  0.03800,  81.55, 106.01,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     77,    552,'1 ',  0.08910,  0.26760,  0.02900,  30.00,  39.00,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     77,    609,'1 ',  0.07820,  0.21270,  0.02200,  57.20,  74.36,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     78,     79,'1 ',  0.00600,  0.02200,  0.01100, 409.58, 532.46,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     78,     84,'1 ',  0.00000,  0.03600,  0.00000, 694.72, 903.14,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     79,    211,'1 ',  0.09900,  0.37500,  0.05100,  30.00,  39.00,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     80,    211,'1 ',  0.02200,  0.10700,  0.05800, 148.68, 193.28,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     81,     88,'1 ',  0.00000,  0.02000,  0.00000, 287.48, 373.72,   0.00,1.00000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
     81,    194,'1 ',  0.00350,  0.03300,  0.53000, 357.00, 464.10,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     81,    195,'1 ',  0.00350,  0.03300,  0.53000, 458.48, 596.02,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     85,     86,'1 ',  0.00800,  0.06400,  0.12800, 150.49, 195.64,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     85,     99,'1 ',  0.00000,  0.04800,  0.00000, 122.33, 159.02,   0.00,1.00000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
     86,     87,'1 ',  0.01200,  0.09300,  0.18300, 195.01, 253.51,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     86,    102,'1 ',  0.00000,  0.04800,  0.00000, 121.80, 158.34,   0.00,1.00000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
     86,    323,'1 ',  0.00600,  0.04800,  0.09200,  51.80,  67.34,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     87,     94,'1 ',  0.00000,  0.04600,  0.00000, 211.79, 275.33,   0.00,1.01500,0.000000,0.000000,0.000000,00.00000,00.00000, 1
     89,     91,'1 ',  0.04700,  0.11900,  0.01400, 126.88, 164.95,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     90,     92,'1 ',  0.03200,  0.17400,  0.02400, 108.02, 140.43,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     91,     94,'1 ',  0.10000,  0.25300,  0.03100,  91.27, 118.65,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     91,     97,'1 ',  0.02200,  0.07700,  0.03900, 167.85, 218.20,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     92,    103,'1 ',  0.01900,  0.14400,  0.01700, 139.00, 180.70,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     92,    105,'1 ',  0.01700,  0.09200,  0.01200, 218.68, 284.28,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     94,     97,'1 ',  0.27800,  0.42700,  0.04300,  58.28,  75.77,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     97,    100,'1 ',  0.02200,  0.05300,  0.00700,  68.12,  88.55,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     97,    102,'1 ',  0.03800,  0.09200,  0.01200,  73.49,  95.54,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     97,    103,'1 ',  0.04800,  0.12200,  0.01500,  74.42,  96.75,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     98,    100,'1 ',  0.02400,  0.06400,  0.00700,  62.32,  81.01,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     98,    102,'1 ',  0.03400,  0.12100,  0.01500,  30.00,  39.00,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     99,    107,'1 ',  0.05300,  0.13500,  0.01700,  82.88, 107.74,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     99,    108,'1 ',  0.00200,  0.00400,  0.00200, 118.84, 154.49,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     99,    109,'1 ',  0.04500,  0.35400,  0.04400,  55.01,  71.52,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     99,    110,'1 ',  0.05000,  0.17400,  0.02200,  77.58, 100.86,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    100,    102,'1 ',  0.01600,  0.03800,  0.00400,  70.35,  91.46,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    102,    104,'1 ',  0.04300,  0.06400,  0.02700,  91.09, 118.41,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    103,    105,'1 ',  0.01900,  0.06200,  0.00800, 160.84, 209.09,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    104,    108,'1 ',  0.07600,  0.13000,  0.04400,  67.92,  88.29,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    104,    322,'1 ',  0.04400,  0.12400,  0.01500,  30.00,  39.00,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    105,    107,'1 ',  0.01200,  0.08800,  0.01100, 131.08, 170.40,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    105,    110,'1 ',  0.15700,  0.40000,  0.04700,  76.81,  99.86,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    108,    324,'1 ',  0.07400,  0.20800,  0.02600,  48.88,  63.54,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    109,    110,'1 ',  0.07000,  0.18400,  0.02100,  30.00,  39.00,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    109,    113,'1 ',  0.10000,  0.27400,  0.03100,  30.00,  39.00,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    109,    114,'1 ',  0.10900,  0.39300,  0.03600,  30.00,  39.00,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    110,    112,'1 ',  0.14200,  0.40400,  0.05000,  30.00,  39.00,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    112,    114,'1 ',  0.01700,  0.04200,  0.00600,  30.00,  39.00,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    114,    207,'1 ',  0.00000,  0.14900,  0.00000,  30.00,  39.00,   0.00,0.96700,0.000000,0.000000,0.000000,00.00000,00.00000, 1
    115,    122,'1 ',  0.00360,  0.01990,  0.00400, 637.85, 829.20,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    116,    120,'1 ',  0.00200,  0.10490,  0.00100, 542.52, 705.27,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    116,    124,'1 ',  0.00520,  0.01740,  0.00000, 458.64, 596.23,   0.00,1.01000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
    117,    118,'1 ',  0.00010,  0.00300,  0.01700,1895.76,2464.49,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    118,    119,'1 ',  0.00000,  0.02710,  0.00000,1894.40,2462.73,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    118,    121,'1 ',  0.00220,  0.29150,  0.00000,  96.42, 125.35,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    118,   1201,'1 ',  0.00000,  0.61630,  0.00000,  76.05,  98.86,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    119,    120,'1 ',  0.00000,  0.03390,  0.00000, 320.70, 416.91,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    119,    121,'1 ',  0.00000,  0.05820,  0.00000,1255.96,1632.75,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    119,   1190,'1 ',  0.00100,  0.02300,  0.00000, 192.94, 250.82,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    120,   1200,'1 ',  0.00000,  0.02300,  0.00000, 164.26, 213.54,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    120,   1201,'1 ',  0.00000, -0.06970,  0.00000,  73.75,  95.88,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    121,    115,'1 ',  0.00000,  0.02800,  0.00000, 634.15, 824.39,   0.00,1.00000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
    122,    123,'1 ',  0.08080,  0.23440,  0.02900, 121.30, 157.69,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    122,    125,'1 ',  0.09650,  0.36690,  0.05400, 121.65, 158.15,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    122,    157,'1 ',  0.00050,  0.01950,  0.00000, 316.27, 411.15,   0.00,1.00000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
    123,    124,'1 ',  0.03600,  0.10760,  0.11700, 321.54, 418.00,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    123,    125,'1 ',  0.04760,  0.14140,  0.14900, 221.65, 288.14,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    125,    126,'1 ',  0.00060,  0.01970,  0.00000, 696.33, 905.23,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    126,    127,'1 ',  0.00590,  0.04050,  0.25000, 416.01, 540.81,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    126,    129,'1 ',  0.01150,  0.11060,  0.18500, 193.88, 252.04,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    126,    132,'1 ',  0.01980,  0.16880,  0.32100, 124.51, 161.86,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    126,    157,'1 ',  0.00500,  0.05000,  0.33000, 578.54, 752.10,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    126,    158,'1 ',  0.00770,  0.05380,  0.33500, 534.89, 695.35,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    126,    169,'1 ',  0.01650,  0.11570,  0.17100, 146.11, 189.94,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    127,    128,'1 ',  0.00590,  0.05770,  0.09500, 195.24, 253.82,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    127,    134,'1 ',  0.00490,  0.03360,  0.20800, 221.17, 287.52,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    127,    168,'1 ',  0.00590,  0.05770,  0.09500, 233.97, 304.16,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    128,    130,'1 ',  0.00780,  0.07730,  0.12600, 464.96, 604.45,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    128,    133,'1 ',  0.00260,  0.01930,  0.03000, 359.50, 467.35,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    129,    130,'1 ',  0.00760,  0.07520,  0.12200, 378.09, 491.51,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    129,    133,'1 ',  0.00210,  0.01860,  0.03000, 515.04, 669.55,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    130,    131,'1 ',  0.00000,  0.01800,  0.00000, 550.40, 715.52,   0.00,1.05220,0.000000,0.000000,0.000000,00.00000,00.00000, 1
    130,    132,'1 ',  0.00160,  0.01640,  0.02600, 358.15, 465.59,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    130,    150,'1 ',  0.00000,  0.01400,  0.00000, 752.36, 978.06,   0.00,1.05220,0.000000,0.000000,0.000000,00.00000,00.00000, 1
    130,    151,'1 ',  0.00170,  0.01650,  0.02600, 262.02, 340.62,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    130,    167,'1 ',  0.00790,  0.07930,  0.12700, 512.99, 666.89,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    130,    168,'1 ',  0.00780,  0.07840,  0.12500, 412.96, 536.85,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    132,    170,'1 ',  0.00100,  0.04020,  0.00000, 431.11, 560.44,   0.00,1.05000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
    133,    137,'1 ',  0.00170,  0.01170,  0.28900, 691.78, 899.32,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    133,    168,'1 ',  0.00260,  0.01930,  0.03000, 313.80, 407.94,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    133,    169,'1 ',  0.00210,  0.01860,  0.03000, 184.72, 240.13,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    133,    171,'1 ',  0.00020,  0.01010,  0.00000,1263.02,1641.92,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    134,    135,'1 ',  0.00430,  0.02930,  0.18000, 228.68, 297.28,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    134,    184,'1 ',  0.00390,  0.03810,  0.25800, 165.71, 215.43,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    135,    136,'1 ',  0.00910,  0.06230,  0.38500, 278.05, 361.47,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    136,    137,'1 ',  0.01250,  0.08900,  0.54000, 369.45, 480.29,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    136,    152,'1 ',  0.00560,  0.03900,  0.95300, 672.87, 874.73,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    137,    140,'1 ',  0.00150,  0.01140,  0.28400, 519.30, 675.08,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    137,    181,'1 ',  0.00050,  0.00340,  0.02100,1044.25,1357.53,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    137,    186,'1 ',  0.00070,  0.01510,  0.12600,1651.31,2146.71,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    137,    188,'1 ',  0.00050,  0.00340,  0.02100, 737.11, 958.25,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    138,   -181,'1 ',  0.00040,  0.02020,  0.00000,1489.09,1935.82,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    138,   -188,'1 ',  0.00040,  0.02020,  0.00000,1766.78,2296.81,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    139,    172,'1 ',  0.05620,  0.22480,  0.08100, 139.29, 181.08,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    140,    141,'1 ',  0.01200,  0.08360,  0.12300, 139.41, 181.23,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    140,    142,'1 ',  0.01520,  0.11320,  0.68400, 185.06, 240.58,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    140,    145,'1 ',  0.04680,  0.33690,  0.51900,  90.55, 117.71,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    140,    146,'1 ',  0.04300,  0.30310,  0.46300, 106.73, 138.75,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    140,    147,'1 ',  0.04890,  0.34920,  0.53800, 313.25, 407.23,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    140,    182,'1 ',  0.00130,  0.00890,  0.11900, 260.68, 338.88,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    141,    146,'1 ',  0.02910,  0.22670,  0.34200,  89.84, 116.79,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    141,    174,'1 ',  0.00240,  0.06030,  0.00000, 235.45, 306.08,   0.00,0.97500,0.000000,0.000000,0.000000,00.00000,00.00000, 1
    142,    143,'1 ',  0.00600,  0.05700,  0.76700, 381.09, 495.41,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    142,    175,'1 ',  0.00240,  0.04980, -0.08700, 225.92, 293.70,   0.00,1.00000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
    143,    144,'1 ',  0.00000,  0.08330,  0.00000, 293.26, 381.24,   0.00,1.03500,0.000000,0.000000,0.000000,00.00000,00.00000, 1
    143,    145,'1 ',  0.00750,  0.07730,  0.11900, 187.10, 243.23,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    143,    148,'1 ',  0.00130,  0.03710,  0.00000, 320.17, 416.23,   0.00,0.95650,0.000000,0.000000,0.000000,00.00000,00.00000, 1
    143,    149,'1 ',  0.01270,  0.09090,  0.13500, 133.01, 172.91,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    145,    146,'1 ',  0.00850,  0.05880,  0.08700, 239.45, 311.28,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    145,    149,'1 ',  0.02180,  0.15110,  0.22300, 156.93, 204.01,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    145,    180,'1 ',  0.00050,  0.01820,  0.00000, 440.63, 572.82,   0.00,1.00000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
    146,    147,'1 ',  0.00730,  0.05040,  0.07400, 269.74, 350.67,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    148,    178,'1 ',  0.05230,  0.15260,  0.07400, 169.08, 219.80,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    148,    179,'1 ',  0.13710,  0.39190,  0.07600,  96.94, 126.03,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    151,    170,'1 ',  0.00100,  0.03920,  0.00000, 257.86, 335.22,   0.00,1.05000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
    152,    153,'1 ',  0.01370,  0.09570,  0.14100, 301.09, 391.42,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    153,    161,'1 ',  0.00550,  0.02880,  0.19000, 233.97, 304.16,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    153,    183,'1 ',  0.00270,  0.06390,  0.00000, 178.39, 231.91,   0.00,1.07300,0.000000,0.000000,0.000000,00.00000,00.00000, 1
    154,    156,'1 ',  0.17460,  0.31610,  0.04000, 116.33, 151.23,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    154,    183,'1 ',  0.08040,  0.30540,  0.04500, 189.53, 246.39,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    155,    156,'1 ',  0.00080,  0.02560,  0.00000, 135.37, 175.97,   0.00,1.05000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
    155,    161,'1 ',  0.01100,  0.05680,  0.38800, 275.91, 358.68,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    157,    159,'1 ',  0.00080,  0.00980,  0.06900,1236.30,1607.19,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    158,    159,'1 ',  0.00290,  0.02850,  0.19000, 478.38, 621.89,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    158,    160,'1 ',  0.00660,  0.04480,  0.27700, 190.95, 248.24,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    159,    117,'1 ',  0.00000,  0.01600,  0.00000,1114.18,1448.44,   0.00,0.96860,0.000000,0.000000,0.000000,00.00000,00.00000, 1
    160,    124,'1 ',  0.00120,  0.03960,  0.00000, 295.28, 383.86,   0.00,0.97500,0.000000,0.000000,0.000000,00.00000,00.00000, 1
    162,    164,'1 ',  0.00240,  0.03260,  0.23600, 813.08,1057.01,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    162,    165,'1 ',  0.00180,  0.02450,  1.66200, 880.76,1144.99,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    163,    137,'1 ',  0.00130,  0.03840, -0.05700, 386.29, 502.17,   0.00,0.98000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
    163,    164,'1 ',  0.00440,  0.05140,  3.59700, 631.95, 821.54,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    164,    155,'1 ',  0.00090,  0.02310, -0.03300, 617.86, 803.21,   0.00,0.95600,0.000000,0.000000,0.000000,00.00000,00.00000, 1
    165,    166,'1 ',  0.00020,  0.01230,  0.00000, 869.61,1130.49,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    167,    169,'1 ',  0.00180,  0.01780,  0.02900, 413.69, 537.80,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    172,    173,'1 ',  0.06690,  0.48430,  0.06300,  92.29, 119.97,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    172,    174,'1 ',  0.05580,  0.22100,  0.03100,  57.58,  74.86,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    173,    174,'1 ',  0.08070,  0.33310,  0.04900, 190.09, 247.11,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    173,    175,'1 ',  0.07390,  0.30710,  0.04300,  53.06,  68.97,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    173,    176,'1 ',  0.17990,  0.50170,  0.06900, 112.67, 146.47,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    175,    176,'1 ',  0.09040,  0.36260,  0.04800, 205.30, 266.89,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    175,    179,'1 ',  0.07700,  0.30920,  0.05400,  84.66, 110.06,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    176,    177,'1 ',  0.02510,  0.08290,  0.04700, 195.09, 253.62,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    177,    178,'1 ',  0.02220,  0.08470,  0.05000, 282.62, 367.40,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    178,    179,'1 ',  0.04980,  0.18550,  0.02900, 104.00, 135.21,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    178,    180,'1 ',  0.00610,  0.02900,  0.08400, 382.92, 497.80,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    181,    187,'1 ',  0.00040,  0.00830,  0.11500,1184.05,1539.27,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    182,    139,'1 ',  0.00030,  0.01310,  0.00000, 214.72, 279.14,   0.00,1.05000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
    184,    185,'1 ',  0.00250,  0.02450,  0.16400, 318.33, 413.84,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    186,    188,'1 ',  0.00070,  0.00860,  0.11500,1163.93,1513.10,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    187,    188,'1 ',  0.00070,  0.00860,  0.11500,1662.55,2161.32,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    189,    208,'1 ',  0.03300,  0.09500,  0.00000,  30.00,  39.00,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    189,    209,'1 ',  0.04600,  0.06900,  0.00000,  46.39,  60.31,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    189,    210,'1 ',  0.00000,  0.25200,  0.00000,  30.00,  39.00,   0.00,1.03000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
    190,   -229,'1 ',  0.00000,  0.06260,  0.00000, 779.08,1012.81,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    190,    231,'1 ',  0.00040,  0.00300,  6.20000,1256.09,1632.92,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    190,    240,'1 ',  0.00000,  0.02750,  0.00000, 220.93, 287.20,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    191,    192,'1 ',  0.00300,  0.04800,  0.00000,1669.59,2170.47,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    191,   -225,'1 ',  0.00100,  0.06100,  0.00000,1428.34,1856.84,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    192,    225,'1 ',  0.00200,  0.00900,  0.00000, 141.43, 183.87,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    193,    196,'1 ',  0.00000,  0.23700,  0.00000,  30.00,  39.00,   0.00,1.03000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
    193,    205,'1 ',  0.04500,  0.06300,  0.00000,  60.00,  78.00,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    193,    208,'1 ',  0.04800,  0.12700,  0.00000,  30.00,  39.00,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    194,    219,'1 ',  0.00310,  0.02860,  0.50000, 523.99, 681.19,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    194,    664,'1 ',  0.00240,  0.03550,  0.36000, 261.83, 340.39,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    195,    212,'1 ',  0.00080,  0.03660,  0.00000, 436.69, 567.69,   0.00,0.98500,0.000000,0.000000,0.000000,00.00000,00.00000, 1
    195,    219,'1 ',  0.00310,  0.02860,  0.50000, 393.74, 511.86,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    196,    197,'1 ',  0.01400,  0.04000,  0.00400, 128.19, 166.65,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    196,    210,'1 ',  0.03000,  0.08100,  0.01000,  86.21, 112.08,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    196,   2040,'1 ',  0.00010,  0.02000,  0.00000, 105.05, 136.57,   0.00,1.00000,-10.8000,0.000000,0.000000,00.00000,00.00000, 1
    197,    198,'1 ',  0.01000,  0.06000,  0.00900, 152.96, 198.85,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    197,    211,'1 ',  0.01500,  0.04000,  0.00600, 188.92, 245.60,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    198,    202,'1 ',  0.15000,  0.15000,  0.00000,  71.24,  92.61,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    198,    203,'1 ',  0.00900,  0.04600,  0.02500, 114.17, 148.43,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    198,    210,'1 ',  0.02000,  0.07300,  0.00800, 156.59, 203.56,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    198,    211,'1 ',  0.03400,  0.10900,  0.03200,  86.75, 112.78,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    199,    200,'1 ',  0.07600,  0.13500,  0.00900,  30.00,  39.00,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    199,    210,'1 ',  0.04000,  0.10200,  0.00500,  62.22,  80.89,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    200,    210,'1 ',  0.08100,  0.12800,  0.01400,  47.23,  61.40,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    200,    248,'1 ',  0.00000,  0.22000,  0.00000,  66.91,  86.98,   0.00,1.00000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
    201,     69,'2 ',  0.00000,  0.09800,  0.00000,  55.72,  72.44,   0.00,1.03000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
    201,    204,'1 ',  0.12400,  0.18300,  0.00000,  61.93,  80.51,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    202,    211,'1 ',  0.00000,  0.12800,  0.00000,  45.58,  59.25,   0.00,1.01000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
    203,    211,'1 ',  0.01000,  0.05900,  0.00800, 106.96, 139.04,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    204,    205,'1 ',  0.04600,  0.06800,  0.00000,  79.64, 103.54,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    204,   2040,'1 ',  0.02000,  0.20400, -0.01200, 132.22, 171.89,   0.00,1.05000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
    205,    206,'1 ',  0.30200,  0.44600,  0.00000,  30.00,  39.00,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    206,    207,'1 ',  0.07300,  0.09300,  0.00000,  62.39,  81.10,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    206,    208,'1 ',  0.24000,  0.42100,  0.00000,  30.00,  39.00,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    209,    198,'1 ',  0.02600,  0.21100,  0.00000,  74.53,  96.89,   0.00,1.03000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
    211,    212,'1 ',  0.00300,  0.01220,  0.00000, 560.92, 729.19,   0.00,1.00000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
    212,    215,'1 ',  0.01390,  0.07780,  0.08600, 209.05, 271.77,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    213,    214,'1 ',  0.00250,  0.03800,  0.00000, 378.36, 491.87,   0.00,1.00000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
    214,    215,'1 ',  0.00170,  0.01850,  0.02000, 392.45, 510.19,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    214,    242,'1 ',  0.00150,  0.01080,  0.00200, 214.82, 279.26,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    215,    216,'1 ',  0.00450,  0.02490,  0.02600, 310.60, 403.78,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    216,    217,'1 ',  0.00400,  0.04970,  0.01800, 252.27, 327.95,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    217,    218,'1 ',  0.00000,  0.04560,  0.00000, 105.94, 137.72,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    217,    219,'1 ',  0.00050,  0.01770,  0.02000, 350.65, 455.85,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    217,    220,'1 ',  0.00270,  0.03950,  0.83200, 212.81, 276.65,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    218,    219,'1 ',  0.00100,  0.03540, -0.01000, 237.38, 308.60,   0.00,0.97000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
    218,   -220,'1 ',  0.00370,  0.04840,  0.43000, 165.68, 215.38,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    219,    237,'1 ',  0.00030,  0.00300,  5.20000, 796.74,1035.76,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    220,    221,'1 ',  0.00100,  0.02950,  0.50300, 438.76, 570.39,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    220,    238,'1 ',  0.00160,  0.00460,  0.40200, 455.92, 592.69,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    221,    223,'1 ',  0.00030,  0.00300,  1.00000, 675.44, 878.08,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    222,    237,'1 ',  0.00140,  0.05140,  0.33000, 473.47, 615.51,   0.00,1.00000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
    223,    224,'1 ',  0.00120,  0.01950, -0.36400, 739.79, 961.73,   0.00,1.00000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
    224,    225,'1 ',  0.01000,  0.06400,  0.48000, 478.20, 621.66,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    224,    226,'1 ',  0.00190,  0.00810,  0.86000, 766.09, 995.91,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    226,    231,'1 ',  0.00050,  0.02120,  0.00000, 810.10,1053.13,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    227,    231,'1 ',  0.00090,  0.04720,  0.18600,1326.40,1724.32,   0.00,1.00000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
    228,    229,'1 ',  0.00190,  0.00870,  1.28000, 962.90,1251.77,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    228,    231,'1 ',  0.00260,  0.09170,  0.00000, 247.99, 322.39,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    228,    234,'1 ',  0.00130,  0.02880,  0.81000, 482.20, 626.86,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    229,    230,'1 ',  0.00100,  0.03320,  0.00000, 547.04, 711.15,   0.00,1.02000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
    231,    232,'1 ',  0.00020,  0.00690,  1.36400, 987.62,1283.91,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    231,    237,'1 ',  0.00010,  0.00300,  3.57000,1566.78,2036.81,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    232,    233,'1 ',  0.00170,  0.04850,  0.00000, 684.30, 889.59,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    234,    235,'1 ',  0.00020,  0.02590,  0.14400, 358.86, 466.51,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    234,    236,'1 ',  0.00050,  0.01600,  0.00000, 838.60,1090.19,   0.00,1.07000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
    234,    237,'1 ',  0.00060,  0.02720,  0.00000, 411.43, 534.86,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    235,    238,'1 ',  0.00020,  0.00300,  0.80000, 799.38,1039.19,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    238,    239,'1 ',  0.00050,  0.01600,  0.00000, 805.26,1046.83,   0.00,1.02000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
    240,    281,'1 ',  0.00030,  0.00430,  0.00900,  69.11,  89.84,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    241,    237,'1 ',  0.00050,  0.01540,  0.00000, 718.93, 934.61,   0.00,1.00000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
    242,    245,'1 ',  0.00820,  0.08510,  0.00000, 135.43, 176.05,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    242,    247,'1 ',  0.01120,  0.07230,  0.00000, 198.36, 257.87,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    243,    244,'1 ',  0.01270,  0.03550,  0.00000, 114.77, 149.20,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    243,    245,'1 ',  0.03260,  0.18040,  0.00000, 115.71, 150.42,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    244,    246,'1 ',  0.01950,  0.05510,  0.00000, 122.05, 158.67,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    245,    246,'1 ',  0.01570,  0.07320,  0.00000,  87.12, 113.26,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    245,    247,'1 ',  0.03600,  0.21190,  0.00000,  47.64,  61.94,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    246,    247,'1 ',  0.02680,  0.12850,  0.00000,  30.00,  39.00,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    247,    248,'1 ',  0.04280,  0.12150,  0.00000,  70.64,  91.84,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    248,    249,'1 ',  0.03510,  0.10040,  0.00000,  30.00,  39.00,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    249,    250,'1 ',  0.06160,  0.18570,  0.00000,  52.45,  68.19,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   7001,      1,'1 ',  0.00000,  0.01953,  0.00000, 725.63, 943.33,   0.00,1.00000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
   7002,      2,'1 ',  0.00100,  0.01460,  0.00000, 801.39,1041.81,   0.00,1.00000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
   7003,      3,'1 ',  0.00000,  0.01054,  0.00000,1993.52,2591.58,   0.00,1.00000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
   7011,     11,'1 ',  0.00000,  0.01923,  0.00000, 290.47, 377.62,   0.00,1.00000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
   7012,     12,'1 ',  0.00000,  0.03120,  0.00000, 649.65, 844.54,   0.00,1.00000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
   7017,     17,'1 ',  0.00000,  0.01654,  0.00000, 598.22, 777.69,   0.00,0.94200,0.000000,0.000000,0.000000,00.00000,00.00000, 1
   7023,     23,'1 ',  0.00000,  0.02300,  0.00000, 255.74, 332.46,   0.00,1.00000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
   7024,     24,'1 ',  0.00000,  0.02890,  0.00000, 640.17, 832.22,   0.00,1.00000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
   7039,     39,'1 ',  0.00000,  0.03159,  0.00000, 690.67, 897.86,   0.00,0.96500,0.000000,0.000000,0.000000,00.00000,00.00000, 1
   7044,     44,'1 ',  0.00000,  0.18181,  0.00000, 144.25, 187.52,   0.00,0.94200,0.000000,0.000000,0.000000,00.00000,00.00000, 1
   7049,     49,'1 ',  0.00000,  0.01240,  0.00000, 596.01, 774.81,   0.00,1.00000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
   7055,     55,'1 ',  0.00000,  0.19607,  0.00000, 166.01, 215.81,   0.00,0.94200,0.000000,0.000000,0.000000,00.00000,00.00000, 1
   7057,     57,'1 ',  0.00000,  0.05347,  0.00000, 243.01, 315.92,   0.00,0.95000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
   7061,     61,'1 ',  0.00000,  0.02380,  0.00000, 615.02, 799.53,   0.00,1.00000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
   7062,     62,'1 ',  0.00000,  0.03214,  0.00000, 544.43, 707.76,   0.00,0.95000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
   7071,     71,'1 ',  0.00000,  0.06896,  0.00000, 178.95, 232.63,   0.00,0.95600,0.000000,0.000000,0.000000,00.00000,00.00000, 1
   7130,    130,'1 ',  0.00000,  0.01930,  0.00000,1662.88,2161.74,   0.00,1.00000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
   7139,    139,'1 ',  0.00000,  0.01670,  0.00000,1071.37,1392.79,   0.00,1.00000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
   7166,    166,'1 ',  0.00000,  0.01540,  0.00000, 717.64, 932.93,   0.00,1.00000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
   9001,   9005,'1 ',  0.00080,  0.00348,  0.00000, 137.65, 178.94,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   9001,   9006,'1 ',  0.02439,  0.43682,  0.00000,  37.95,  49.34,   0.00,0.97246,0.000000,0.000000,0.000000,00.00000,00.00000, 1
   9001,   9012,'1 ',  0.03624,  0.64898,  0.00000,  30.00,  39.00,   0.00,0.98377,0.000000,0.000000,0.000000,00.00000,00.00000, 1
   9002,  -9012,'1 ',  0.07622,  0.43286,  0.00000,  30.00,  39.00,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   9002,  -9012,'2 ',  0.07622,  0.43286,  0.00000,  30.00,  39.00,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   9002,   9021,'1 ',  0.05370,  0.07026,  0.00000,  30.00,  39.00,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   9002,   9024,'1 ',  0.50748,  3.22020,  0.00000,  30.00,  39.00,   0.00,1.00000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
   9003,  -9006,'1 ',  0.11118,  0.49332,  0.00000,  30.00,  39.00,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   9003,  -9006,'2 ',  0.11118,  0.49332,  0.00000,  30.00,  39.00,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   9003,  -9007,'1 ',  0.05580,  0.24666,  0.00000,  30.00,  39.00,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   9003,   9031,'1 ',  0.73633,  4.67240,  0.00000,  30.00,  39.00,   0.00,1.00000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
   9003,   9032,'1 ',  0.76978,  4.88460,  0.00000,  30.00,  39.00,   0.00,1.00000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
   9003,   9033,'1 ',  0.75732,  4.80560,  0.00000,  30.00,  39.00,   0.00,1.00000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
   9003,   9034,'1 ',  0.13006,  1.39120,  0.00000,  30.00,  39.00,   0.00,1.00000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
   9003,   9035,'1 ',  0.54484,  3.45720,  0.00000,  30.00,  39.00,   0.00,1.00000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
   9003,   9036,'1 ',  0.15426,  1.67290,  0.00000,  30.00,  39.00,   0.00,1.00000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
   9003,   9037,'1 ',  0.38490,  2.57120,  0.00000,  30.00,  39.00,   0.00,1.00000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
   9003,   9038,'1 ',  0.44120,  2.96680,  0.00000,  30.00,  39.00,   0.00,1.00000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
   9003,   9044,'1 ',  0.07378,  0.06352,  0.00000,  30.00,  39.00,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   9004,   9041,'1 ',  0.36614,  2.45600,  0.00000,  30.00,  39.00,   0.00,1.00000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
   9004,   9042,'1 ',  1.05930,  5.45360,  0.00000,  30.00,  39.00,   0.00,1.00000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
   9004,   9043,'1 ',  0.15670,  1.69940,  0.00000,  30.00,  39.00,   0.00,1.00000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
   9004,  -9044,'1 ',  0.03832,  0.02894,  0.00000,  30.00,  39.00,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   9005,   9051,'1 ',  0.01578,  0.37486,  0.00000,  57.36,  74.57,   0.00,1.06018,0.000000,0.000000,0.000000,00.00000,00.00000, 1
   9005,   9052,'1 ',  0.01578,  0.37486,  0.00000,  62.50,  81.25,   0.00,0.93910,0.000000,0.000000,0.000000,00.00000,00.00000, 1
   9005,   9053,'1 ',  0.01602,  0.38046,  0.00000,  44.71,  58.13,   0.00,1.04767,0.000000,0.000000,0.000000,00.00000,00.00000, 1
   9005,   9054,'1 ',  0.00000,  0.15200,  0.00000, 176.07, 228.90,   0.00,1.04350,0.000000,0.000000,0.000000,00.00000,00.00000, 1
   9005,   9055,'1 ',  0.00000,  0.80000,  0.00000,  30.00,  39.00,   0.00,1.04350,0.000000,0.000000,0.000000,00.00000,00.00000, 1
   9006,   9007,'1 ',  0.05558,  0.24666,  0.00000,  30.00,  39.00,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   9007,   9071,'1 ',  0.44120,  2.96680,  0.00000,  30.00,  39.00,   0.00,1.00000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
   9007,   9072,'1 ',  0.30792,  2.05700,  0.00000,  30.00,  39.00,   0.00,1.00000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
   9012,   9121,'1 ',  0.23552,  0.99036,  0.00000,  30.00,  39.00,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   9021,   9022,'1 ',  0.44364,  2.81520,  0.00000,  30.00,  39.00,   0.00,1.00000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
   9021,   9023,'1 ',  1.10680,  0.95278,  0.00000,  30.00,  39.00,   0.00,0.00000,000.0000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   9023,   9025,'1 ',  0.66688,  3.94400,  0.00000,  30.00,  39.00,   0.00,1.00000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
   9023,   9026,'1 ',  0.61130,  3.61520,  0.00000,  30.00,  39.00,   0.00,1.00000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
   9053,   9533,'1 ',  0.00000,  0.75000,  0.00000,  30.00,  39.00,   0.00,0.95830,0.000000,0.000000,0.000000,00.00000,00.00000, 1
  10000,      8,'1 ',  0.00000,  0.00011,  0.00000,  30.00,  39.00,   0.00,1.00000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
  10001,     10,'1 ',  0.00000,  0.00011,  0.00000,  41.52,  53.97,   0.00,1.00000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
  10002,     20,'1 ',  0.00000,  0.00011,  0.00000,  30.00,  39.00,   0.00,1.00000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
  10003,     63,'1 ',  0.00000,  0.00011,  0.00000,  41.25,  53.63,   0.00,1.00000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
  10004,     76,'1 ',  0.00000,  0.00011,  0.00000,  44.12,  57.36,   0.00,1.00000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
  10005,     84,'1 ',  0.00000,  0.00011,  0.00000, 592.82, 770.66,   0.00,1.00000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
  10006,     91,'1 ',  0.00000,  0.00011,  0.00000, 227.55, 295.81,   0.00,1.00000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
  10007,     92,'1 ',  0.00000,  0.00011,  0.00000, 455.27, 591.86,   0.00,1.00000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
  10008,     98,'1 ',  0.00000,  0.00011,  0.00000, 100.99, 131.29,   0.00,1.00000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
  10009,    108,'1 ',  0.00000,  0.00011,  0.00000, 151.49, 196.94,   0.00,1.00000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
  10010,    119,'1 ',  0.00000,  0.00011,  0.00000,2815.95,3660.74,   0.00,1.00000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
  10011,    124,'1 ',  0.00000,  0.00011,  0.00000, 412.72, 536.53,   0.00,1.00000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
  10012,    125,'1 ',  0.00000,  0.00011,  0.00000, 246.45, 320.38,   0.00,1.00000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
  10013,    138,'1 ',  0.00000,  0.00011,  0.00000,1269.26,1650.04,   0.00,1.00000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
  10014,    141,'1 ',  0.00000,  0.00011,  0.00000, 401.69, 522.20,   0.00,1.00000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
  10015,    143,'1 ',  0.00000,  0.00011,  0.00000,1038.72,1350.33,   0.00,1.00000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
  10016,    146,'1 ',  0.00000,  0.00011,  0.00000, 113.08, 147.00,   0.00,1.00000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
  10017,    147,'1 ',  0.00000,  0.00011,  0.00000, 334.31, 434.60,   0.00,1.00000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
  10018,    149,'1 ',  0.00000,  0.00011,  0.00000, 169.64, 220.54,   0.00,1.00000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
  10019,    152,'1 ',  0.00000,  0.00011,  0.00000, 566.05, 735.87,   0.00,1.00000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
  10020,    153,'1 ',  0.00000,  0.00011,  0.00000, 326.38, 424.30,   0.00,1.00000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
  10021,    156,'1 ',  0.00000,  0.00011,  0.00000,  30.00,  39.00,   0.00,1.00000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
  10022,    170,'1 ',  0.00000,  0.00011,  0.00000, 288.63, 375.22,   0.00,1.10000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
  10023,    171,'1 ',  0.00000,  0.00011,  0.00000, 236.47, 307.42,   0.00,1.00000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
  10024,    176,'1 ',  0.00000,  0.00011,  0.00000, 366.46, 476.40,   0.00,1.00000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
  10025,    177,'1 ',  0.00000,  0.00011,  0.00000, 133.75, 173.87,   0.00,1.00000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
  10026,    185,'1 ',  0.00000,  0.00011,  0.00000, 273.21, 355.18,   0.00,1.00000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
  10027,    186,'1 ',  0.00000,  0.00011,  0.00000,1634.54,2124.90,   0.00,1.00000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
  10028,    187,'1 ',  0.00000,  0.00011,  0.00000,1529.28,1988.06,   0.00,1.00000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
  10029,    190,'1 ',  0.00000,  0.00011,  0.00000, 596.97, 776.06,   0.00,1.00000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
  10030,    191,'1 ',  0.00000,  0.00011,  0.00000,2869.69,3730.60,   0.00,1.00000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
  10031,    198,'1 ',  0.00000,  0.00011,  0.00000, 596.34, 775.24,   0.00,1.00000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
  10032,    213,'1 ',  0.00000,  0.00011,  0.00000, 415.18, 539.73,   0.00,1.00000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
  10033,    220,'1 ',  0.00000,  0.00011,  0.00000, 151.62, 197.10,   0.00,1.00000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
  10034,    221,'1 ',  0.00000,  0.00011,  0.00000, 648.46, 843.00,   0.00,1.00000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
  10035,    222,'1 ',  0.00000,  0.00011,  0.00000, 394.54, 512.90,   0.00,1.00000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
  10036,    227,'1 ',  0.00000,  0.00011,  0.00000, 546.60, 710.59,   0.00,1.00000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
  10037,    230,'1 ',  0.00000,  0.00011,  0.00000, 459.42, 597.25,   0.00,1.00000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
  10038,    233,'1 ',  0.00000,  0.00011,  0.00000, 767.30, 997.49,   0.00,1.00000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
  10039,    236,'1 ',  0.00000,  0.00011,  0.00000, 968.23,1258.70,   0.00,1.00000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
  10040,    238,'1 ',  0.00000,  0.00011,  0.00000, 460.53, 598.69,   0.00,1.00000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
  10041,    239,'1 ',  0.00000,  0.00011,  0.00000, 782.02,1016.62,   0.00,1.00000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
  10042,    241,'1 ',  0.00000,  0.00011,  0.00000, 759.35, 987.15,   0.00,1.00000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
  10043,    242,'1 ',  0.00000,  0.00011,  0.00000, 263.80, 342.93,   0.00,1.00000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
  10044,    243,'1 ',  0.00000,  0.00011,  0.00000, 134.82, 175.27,   0.00,1.00000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
  10045,   7001,'1 ',  0.00000,  0.00011,  0.00000, 759.24, 987.01,   0.00,1.00000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
  10046,   7002,'1 ',  0.00000,  0.00011,  0.00000, 950.54,1235.70,   0.00,1.00000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
  10047,   7003,'1 ',  0.00000,  0.00011,  0.00000,1620.98,2107.28,   0.00,1.00000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
  10048,   7011,'1 ',  0.00000,  0.00011,  0.00000, 324.60, 421.98,   0.00,1.00000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
  10049,   7012,'1 ',  0.00000,  0.00011,  0.00000, 538.29, 699.77,   0.00,1.00000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
  10050,   7017,'1 ',  0.00000,  0.00011,  0.00000, 687.98, 894.37,   0.00,1.00000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
  10051,   7023,'1 ',  0.00000,  0.00011,  0.00000, 250.63, 325.82,   0.00,1.00000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
  10052,   7024,'1 ',  0.00000,  0.00011,  0.00000, 677.09, 880.22,   0.00,1.00000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
  10053,   7039,'1 ',  0.00000,  0.00011,  0.00000, 719.86, 935.82,   0.00,1.00000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
  10054,   7044,'1 ',  0.00000,  0.00011,  0.00000, 152.50, 198.26,   0.00,1.00000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
  10055,   7049,'1 ',  0.00000,  0.00011,  0.00000, 568.37, 738.88,   0.00,1.00000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
  10056,   7055,'1 ',  0.00000,  0.00011,  0.00000, 151.55, 197.01,   0.00,1.00000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
  10057,   7057,'1 ',  0.00000,  0.00011,  0.00000, 240.79, 313.03,   0.00,1.00000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
  10058,   7061,'1 ',  0.00000,  0.00011,  0.00000, 529.65, 688.55,   0.00,1.00000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
  10059,   7062,'1 ',  0.00000,  0.00011,  0.00000, 678.39, 881.91,   0.00,1.00000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
  10060,   7071,'1 ',  0.00000,  0.00011,  0.00000, 212.47, 276.21,   0.00,1.00000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
  10061,   7130,'1 ',  0.00000,  0.00011,  0.00000,1703.47,2214.51,   0.00,1.00000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
  10062,   7139,'1 ',  0.00000,  0.00011,  0.00000,1005.82,1307.56,   0.00,1.00000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
  10063,   7166,'1 ',  0.00000,  0.00011,  0.00000, 811.96,1055.55,   0.00,1.00000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
  10064,   9002,'1 ',  0.00000,  0.00011,  0.00000,  30.00,  39.00,   0.00,1.00000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
  10065,   9051,'1 ',  0.00000,  0.00011,  0.00000,  63.54,  82.60,   0.00,1.00000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
  10066,   9053,'1 ',  0.00000,  0.00011,  0.00000,  39.83,  51.78,   0.00,1.00000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
  10067,   9054,'1 ',  0.00000,  0.00011,  0.00000, 139.17, 180.92,   0.00,1.00000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
  10068,   9055,'1 ',  0.00000,  0.00011,  0.00000,  30.00,  39.00,   0.00,1.00000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
0 / END OF BRANCH DATA, BEGIN TRANSFORMER ADJUSTMENT DATA
      3,      1,'1 ',     1,1.100000,0.900000,1.100000,0.900000,0.002000,  0, 1,0.00000, 0.00000
      3,      2,'1 ',     2,1.100000,0.900000,1.100000,0.900000,0.002000,  0, 1,0.00000, 0.00000
      3,      4,'1 ',     4,1.100000,0.900000,1.100000,0.900000,0.002000,  0, 1,0.00000, 0.00000
      7,      5,'1 ',     5,1.100000,0.900000,1.100000,0.900000,0.002000,  0, 1,0.00000, 0.00000
      7,      6,'1 ',     6,1.100000,0.900000,1.100000,0.900000,0.002000,  0, 1,0.00000, 0.00000
     10,     11,'1 ',    11,1.100000,0.900000,1.100000,0.900000,0.002000,  0, 1,0.00000, 0.00000
     12,     10,'1 ',    10,1.100000,0.900000,1.100000,0.900000,0.002000,  0, 1,0.00000, 0.00000
     15,     17,'1 ',    17,1.100000,0.900000,1.100000,0.900000,0.002000,  0, 1,0.00000, 0.00000
     16,     15,'1 ',    15,1.100000,0.900000,1.100000,0.900000,0.002000,  0, 1,0.00000, 0.00000
     21,     20,'1 ',    20,1.100000,0.900000,1.100000,0.900000,0.002000,  0, 1,0.00000, 0.00000
     24,     23,'1 ',    23,1.100000,0.900000,1.100000,0.900000,0.002000,  0, 1,0.00000, 0.00000
     36,     35,'1 ',    35,1.100000,0.900000,1.100000,0.900000,0.002000,  0, 1,0.00000, 0.00000
     45,     44,'1 ',    44,1.100000,0.900000,1.100000,0.900000,0.002000,  0, 1,0.00000, 0.00000
     45,     46,'1 ',    46,1.100000,0.900000,1.100000,0.900000,0.002000,  0, 1,0.00000, 0.00000
     62,     61,'1 ',    61,1.100000,0.900000,1.100000,0.900000,0.002000,  0, 1,0.00000, 0.00000
     63,     64,'1 ',    64,1.100000,0.900000,1.100000,0.900000,0.002000,  0, 1,0.00000, 0.00000
     73,     74,'1 ',    74,1.100000,0.900000,1.100000,0.900000,0.002000,  0, 1,0.00000, 0.00000
     81,     88,'1 ',    88,1.100000,0.900000,1.100000,0.900000,0.002000,  0, 1,0.00000, 0.00000
     85,     99,'1 ',    99,1.100000,0.900000,1.100000,0.900000,0.002000,  0, 1,0.00000, 0.00000
     86,    102,'1 ',   102,1.100000,0.900000,1.100000,0.900000,0.002000,  0, 1,0.00000, 0.00000
     87,     94,'1 ',    94,1.100000,0.900000,1.100000,0.900000,0.002000,  0, 1,0.00000, 0.00000
    114,    207,'1 ',   207,1.100000,0.900000,1.100000,0.900000,0.002000,  0, 1,0.00000, 0.00000
    116,    124,'1 ',   124,1.100000,0.900000,1.100000,0.900000,0.002000,  0, 1,0.00000, 0.00000
    121,    115,'1 ',   115,1.100000,0.900000,1.100000,0.900000,0.002000,  0, 1,0.00000, 0.00000
    122,    157,'1 ',   157,1.100000,0.900000,1.100000,0.900000,0.002000,  0, 1,0.00000, 0.00000
    130,    131,'1 ',   131,1.100000,0.900000,1.100000,0.900000,0.002000,  0, 1,0.00000, 0.00000
    130,    150,'1 ',   150,1.100000,0.900000,1.100000,0.900000,0.002000,  0, 1,0.00000, 0.00000
    132,    170,'1 ',   170,1.100000,0.900000,1.100000,0.900000,0.002000,  0, 1,0.00000, 0.00000
    141,    174,'1 ',   174,1.100000,0.900000,1.100000,0.900000,0.002000,  0, 1,0.00000, 0.00000
    142,    175,'1 ',   175,1.100000,0.900000,1.100000,0.900000,0.002000,  0, 1,0.00000, 0.00000
    143,    144,'1 ',   144,1.100000,0.900000,1.100000,0.900000,0.002000,  0, 1,0.00000, 0.00000
    143,    148,'1 ',   148,1.100000,0.900000,1.100000,0.900000,0.002000,  0, 1,0.00000, 0.00000
    145,    180,'1 ',   180,1.100000,0.900000,1.100000,0.900000,0.002000,  0, 1,0.00000, 0.00000
    151,    170,'1 ',   170,1.100000,0.900000,1.100000,0.900000,0.002000,  0, 1,0.00000, 0.00000
    153,    183,'1 ',   183,1.100000,0.900000,1.100000,0.900000,0.002000,  0, 1,0.00000, 0.00000
    155,    156,'1 ',   156,1.100000,0.900000,1.100000,0.900000,0.002000,  0, 1,0.00000, 0.00000
    159,    117,'1 ',   117,1.100000,0.900000,1.100000,0.900000,0.002000,  0, 1,0.00000, 0.00000
    160,    124,'1 ',   124,1.100000,0.900000,1.100000,0.900000,0.002000,  0, 1,0.00000, 0.00000
    163,    137,'1 ',   137,1.100000,0.900000,1.100000,0.900000,0.002000,  0, 1,0.00000, 0.00000
    164,    155,'1 ',   155,1.100000,0.900000,1.100000,0.900000,0.002000,  0, 1,0.00000, 0.00000
    182,    139,'1 ',   139,1.100000,0.900000,1.100000,0.900000,0.002000,  0, 1,0.00000, 0.00000
    189,    210,'1 ',   210,1.100000,0.900000,1.100000,0.900000,0.002000,  0, 1,0.00000, 0.00000
    193,    196,'1 ',   196,1.100000,0.900000,1.100000,0.900000,0.002000,  0, 1,0.00000, 0.00000
    195,    212,'1 ',   212,1.100000,0.900000,1.100000,0.900000,0.002000,  0, 1,0.00000, 0.00000
    196,   2040,'1 ',   196,1.100000,-15.0000,85.00000,80.00000,8.050000,  0, 1,0.00000, 0.00000
    200,    248,'1 ',   248,1.100000,0.900000,1.100000,0.900000,0.002000,  0, 1,0.00000, 0.00000
    201,     69,'2 ',    69,1.100000,0.900000,1.100000,0.900000,0.002000,  0, 1,0.00000, 0.00000
    202,    211,'1 ',   211,1.100000,0.900000,1.100000,0.900000,0.002000,  0, 1,0.00000, 0.00000
    204,   2040,'1 ',   196,1.100000,0.900000,1.100000,0.900000,0.002000,  0, 1,0.00000, 0.00000
    209,    198,'1 ',   198,1.100000,0.900000,1.100000,0.900000,0.002000,  0, 1,0.00000, 0.00000
    211,    212,'1 ',   212,1.100000,0.900000,1.100000,0.900000,0.002000,  0, 1,0.00000, 0.00000
    218,    219,'1 ',   219,1.100000,0.900000,1.100000,0.900000,0.002000,  0, 1,0.00000, 0.00000
    223,    224,'1 ',   224,1.100000,0.900000,1.100000,0.900000,0.002000,  0, 1,0.00000, 0.00000
    229,    230,'1 ',   230,1.100000,0.900000,1.100000,0.900000,0.002000,  0, 1,0.00000, 0.00000
    234,    236,'1 ',   236,1.100000,0.900000,1.100000,0.900000,0.002000,  0, 1,0.00000, 0.00000
    238,    239,'1 ',   239,1.100000,0.900000,1.100000,0.900000,0.002000,  0, 1,0.00000, 0.00000
   9001,   9006,'1 ',  9006,1.147800,0.939100,1.010000,0.990000,0.004170,  0, 1,0.00000, 0.00000
   9001,   9012,'1 ',  9012,1.147800,0.939100,1.010000,0.990000,0.004170,  0, 1,0.00000, 0.00000
   9005,   9051,'1 ',  9051,1.147800,0.939100,1.010000,0.990000,0.004170,  0, 1,0.00000, 0.00000
   9005,   9052,'1 ',  9052,1.147800,0.939100,1.010000,0.990000,0.004170,  0, 1,0.00000, 0.00000
   9005,   9053,'1 ',  9053,1.147800,0.939100,1.010000,0.990000,0.004170,  0, 1,0.00000, 0.00000
0 / END OF TRANSFORMER ADJUSTMENT DATA, BEGIN AREA DATA
   1,      0,   100.0,  5.000,'0           '
   2,      0,   -40.0,  5.000,'0           '
   3,      0,   -60.0,  5.000,'0           '
   4,      0,     0.0,  5.000,'INFINITY    '
0 / END OF AREA DATA, BEGIN TWO-TERMINAL DC DATA
    1,   1,  6.200, -100.00, 460.0, 300.0,  0.000, 0.1000,'I'
    119,   4, 20.00, 15.00,  0.0000,  6.8000, 115.0,0.74760,0.993650,1.501500,0.510200,0.006160, 0,  0,   0,   1
    120,   4, 18.00, 20.00,  0.0000,  6.8000, 115.0,0.74760,0.972200,1.501500,0.510200,0.006160, 0,  0,   0,   1
0 / END OF TWO-TERMINAL DC DATA, BEGIN SWITCHED SHUNT DATA
0 / END OF SWITCHED SHUNT DATA, BEGIN IMPEDANCE CORRECTION DATA
0 / END OF IMPEDANCE CORRECTION DATA, BEGIN MULTI-TERMINAL DC DATA
0 / END OF MULTI-TERMINAL DC DATA, BEGIN MULTI-SECTION LINE DATA
0 / END OF MULTI-SECTION LINE DATA, BEGIN ZONE DATA
    1,'1           '
    2,'2           '
    3,'3           '
    9,'9           '
0 / END OF ZONE DATA, BEGIN INTER-AREA TRANSFER DATA
0 / END OF INTER-AREA TRANSFER DATA, BEGIN OWNER DATA
0 / END OF OWNER DATA, BEGIN FACTS DEVICE DATA
