     name "node_M1089093";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_M1089189";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_P827523";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L2841619";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L3066809";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_N1139544";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_M1089176";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L2691951";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L2822863";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_P830058";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_M1186078";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_P903490";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_P829956";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L2804250";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_P901951";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_N1136997";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_D5472341-1_INT";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_D5655682-1_INT";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_D5865224-1_INT";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_Q16483";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_D5712486-1_INT";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_D5565090-1_INT";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_D5806920-1_INT";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_D6047588-1_INT";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_D6140778-1_INT";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_D5746546-1_INT";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_D6049822-1_INT";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_D6231996-1_INT";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_D6140776-1_INT";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_228-979371-2_INT";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_228-961799-3_INT";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_228-1353934-4_INT";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_D5837361-8_INT";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_228-1048090-1_INT";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_D6019477-1_INT";
     nominal_voltage 7199.558;
}

object node 
{
     phases ACN;
     name "node_M1069285";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_L3234149";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_L2803199";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_L3011293";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_L2990826";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_L3215203";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_L2915542";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_regxfmr_190-8593";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1069310";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_L2814529";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_L2729414";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_L3235258";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_L3215385";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_L3047289";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_E192258";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_E182746";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_L2916620";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_regxfmr_190-8581";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_E182733";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_293471";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_L2728247";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_E203026";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_regxfmr_190-7361";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_L2730149";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_193-48013";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L3066817";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_193-51796";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_193-46661";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L3139598";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L3141411";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_193-103041";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L2970258";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L3150961";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L2862616";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L2685809";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L3085401";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L3198348";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L2674051";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L3235247";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L3120504";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L2766748";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_M1027110";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L3011229";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L3251854";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L3141398";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L3197645";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L3235253";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L3172805";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L3010561";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L2973159";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L3085395";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L2820533";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L2989571";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L3216337";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L3120503";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L3189190";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L2841623";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L3178973";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L2860477";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L3010557";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L2973169";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L3140238";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L3048211";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L2685805";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L2935557";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L2992657";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L3233353";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L2936214";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L3251807";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L3649306";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L3010568";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L3101782";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L2983432";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L3178982";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L3649305";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L3085403";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L3727710";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L2879067";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L2729413";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L2879087";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L2748135";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L3251799";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L2804259";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L2991905";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L2726983";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L3086098";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L3217056";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L3728041";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L2895489";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L2936212";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L2748781";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L2691953";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_M1026778";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L3008248";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L3104113";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L3139103";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L2973157";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L3065696";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L3122847";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L3197654";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L3010570";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L2729424";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L2917359";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L2710536";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L3160114";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L2673311";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L2748129";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L2917333";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L2897805";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L2857591";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L3066804";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L2689727";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L2973161";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L3312692";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L3728043";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L2955076";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L2841628";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L2842379";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L2841616";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L3067447";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L3632979";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L2710544";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L2970841";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L3195321";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L3108449";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L3104144";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L2929261";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L2989565";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L3157718";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L2729412";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L3091052";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L2710518";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L3727712";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L2895461";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L3104135";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L2766719";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L2991920";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L2804253";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L3048962";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L3177665";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L3101789";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L2841618";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L2766721";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L2952013";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L2823545";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L2991909";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L2952014";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L3197644";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L3197633";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L2730187";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L3270854";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L2858200";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L3270814";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L2805035";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L3216350";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L2785537";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L3048214";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L3027132";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L3101814";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L3141400";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L3104856";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L2861222";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_E182745";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L2785513";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L2748158";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L2805034";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L2916599";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L3066819";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L3104132";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L2785511";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L2839331";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L3122822";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L2955078";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L2748127";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L3197639";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L2991913";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L2804956";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L3010559";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L2748146";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L2729411";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L3141401";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L3122824";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L2766729";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_M1047400";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L3160106";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L2748157";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L3029499";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L2860489";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L2898522";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L3197618";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L2954357";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L2879054";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L2973148";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L3254204";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L2954353";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L3176656";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L2766720";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L3122813";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L2708293";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L3160101";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L3104129";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L2973164";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L2991923";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L2973165";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L2879064";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L3141412";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L3122811";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L3217057";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L3048227";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L2727019";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L3254231";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L2691947";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L3048208";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L3232933";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L3195310";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L2916602";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L2710521";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L2898457";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L2673321";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L3048210";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L3104119";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L3048212";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L3195751";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L3047058";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L3251830";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L2916598";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L3066805";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L2897781";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L2692661";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L2972930";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L2804251";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L3122812";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L2916617";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L3029520";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L3197629";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L3008232";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L3102793";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L0247162";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L3179699";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L2897807";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L3085391";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L3010580";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L2798067";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L2879753";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L2691946";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L2897771";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L3160113";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L2948732";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L3010562";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L2861219";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L2973146";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L3195318";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L2801902";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L2710530";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L2785534";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L2879063";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L2748139";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L3029507";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L3178975";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L2691948";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_P875742";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L3085390";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L2973171";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L3235252";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L3231269";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L2820535";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L2973178";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L3216349";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L2859391";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L3254203";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L2729405";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L3122810";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L2822860";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L3029183";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L3448661";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L3315860";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L3141394";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L0247171";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L2841641";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L2785543";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L0247160";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L2841634";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L3141397";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L2860480";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L2973160";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L3066811";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L3122835";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L2935547";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L2973180";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L3197634";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L2731712";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L2860499";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L3195365";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L2785522";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L2729408";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L3048209";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L2748840";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L3176660";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L3048231";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L2913406";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L2764399";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L2955055";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L2748152";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L2860500";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L2822857";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L2801949";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L2935556";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L2691959";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L2991929";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L3086075";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L2860501";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L3197653";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L2822859";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L3200222";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L3160864";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L2673331";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L2991916";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L3142099";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L2785535";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L2748124";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L2785526";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L3189189";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L2766727";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L3085397";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L3197632";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L2729401";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L3235273";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L2710505";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L2879065";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L3104124";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L2691949";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L2691965";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L2726975";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L2767407";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L3216339";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L2729407";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L3104127";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L2766730";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_M1047837";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L2991927";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L3065750";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L2804258";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L2785528";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L2897764";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L3085389";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L3029055";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L2691966";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L3048963";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L2710504";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L2916618";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L3122815";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L2879752";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L3066826";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L3178988";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L2879066";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L2916603";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L2973149";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L2860479";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L3085388";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L2691943";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L2914323";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L3104145";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L3197635";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L3197660";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L2879061";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L2805036";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L2991918";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L2841624";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L3216988";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L2764436";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L2804245";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L2861223";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L3254915";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L2936276";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L2804271";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L2785536";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L2935567";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L2860484";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L2897774";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L2804255";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L3214064";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L2766715";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L2729434";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L2804260";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L3179607";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L2690941";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L3254228";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L3254212";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L2876847";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L2916610";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L3254211";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L2748839";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L3142098";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L2917310";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L2804247";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L3104120";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L3122823";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L2822873";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L2991917";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L2822858";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L3251806";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L3104115";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L2673305";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L3048201";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L2879079";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L3141390";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L2805037";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L3235250";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L2766726";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L2954349";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L2801895";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L3048203";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L3067507";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L3104796";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L2805031";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L2898526";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L3104850";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L3122848";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L2897770";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L3104157";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L2842390";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L2970804";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L2897766";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L2710543";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L2692600";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L2673318";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L3254220";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L2804277";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L3270853";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L2991921";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L3235243";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L3027124";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L2729410";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L2879089";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L3178979";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L2935566";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L2991940";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L3254205";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L3097861";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L2875754";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L2785525";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L3141393";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L2673306";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L2897775";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L3160793";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L3177881";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L2766725";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L2745806";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L2841631";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L2691941";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L3235251";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L2710532";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L2785529";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L3066806";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L2729423";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L3085400";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L2935560";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L3066808";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L2879092";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L3254215";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L2917255";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L3235245";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L2916609";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L3141395";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L2745799";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L3235268";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L3179637";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L3030205";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L3122818";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L3122819";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L3066829";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L2954352";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L3029497";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L3253995";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L2860492";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L2674052";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L2748126";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L2763407";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L3254209";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L3189188";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L2954345";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L2766724";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L2673303";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L3030200";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L3010566";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L3066801";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L2673309";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L3197642";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L3066807";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L2691945";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L2692664";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L3197627";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L2954351";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L3008237";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L2766750";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L3104126";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L2897768";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L3197640";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L2935550";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L3217052";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L3142050";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L2897806";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L2935552";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L2861158";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L2891575";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L2673314";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L3214055";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L3122814";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L3179608";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L3179673";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L3086074";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L3178980";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L2841629";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L3048966";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L3254208";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L2860481";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L3085393";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L2822864";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_M1027014";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L2916605";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L2916607";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L2766728";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L3048968";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L2786274";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L3198347";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L3048222";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L3085394";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L2730107";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L2839332";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L3197626";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L2917336";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L2785521";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L3104853";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L2766717";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L3197625";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L3197628";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L2841637";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L2936268";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L3085392";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L3048946";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L2973166";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L3254210";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L3235248";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L2710525";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L2992556";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L2973158";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L2991911";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L3010567";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L3085399";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L3160896";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L2673307";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L2842329";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L3178972";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L3141402";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L3236004";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L2860487";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L2785515";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L3197637";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L3160861";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L3104123";
     nominal_voltage 7199.558;
}

//object node 
//{
     //phases ABCN;
     //bustype SWING;
     //name "node_regxfmr_HVMV_Sub_LSB";
     //nominal_voltage 7199.558;
//}
////////////////////////////////////////////
//object meter {
//      name node_regxfmr_HVMV_Sub_LSB;
//      phases "ABCN";
//      bustype SWING;
//      voltage_A 4154.51;
//      voltage_B -2077.26-3600.45j;
//      voltage_C -2077.26+3600.45j;
//      nominal_voltage 7199.558;
//      object recorder {
//             name slack_recorder;
//             property measured_voltage_A,measured_power_A,measured_voltage_B,measured_power_B,measured_voltage_C,measured_power_C;
//             interval 60;  // Record every second
//             limit 20;  // Record for 10 seconds
//             file "swing.csv";  // Output file
//      };
//}
object meter {
    name node_regxfmr_HVMV_Sub_LSB;
    phases "ABCN";
    bustype SWING;
    voltage_A 4154.51;
    voltage_B -2077.26-3600.45j;
    voltage_C -2077.26+3600.45j;
    nominal_voltage 7199.558;
}

object recorder {
    name slack_recorder;
    parent node_regxfmr_HVMV_Sub_LSB;
    property measured_voltage_A, measured_power_A, measured_voltage_B, measured_power_B, measured_voltage_C, measured_power_C;
    interval 60;
    limit 20;
    file "swing.csv";
}
///////////////////////////////////////////


object substation 
{ 
     name "node_HVMV_Sub_HSB";   
     base_power 100 MVA;
     reference_phase PHASE_A;
     phases ABCN;
     voltage_A 69512-0.7d;
     voltage_B 69557-120.7d;
     voltage_C 69595+119.3d;
     nominal_voltage 69512;
}

object meter 
{
     phases ABCN;
     name "substation_meter";
     parent node_HVMV_Sub_HSB;
     voltage_A 69512-0.7d;
     voltage_B 69557-120.7d;
     voltage_C 69595+119.3d;
     nominal_voltage 69512;
}



// Overhead Lines

object overhead_line 
{
     phases ABCN;
     name "HVMV_Sub_connector";
     from "node_HVMV_Sub_LSB";
     to "node_HVMV_Sub_48332";
     length 0.010000km;
     configuration "line_config_3PH-Connector";
}

object overhead_line 
{
     phases ABCN;
     name "LN8978753-2";
     from "node_221-311359";
     to "node_L3234149";
     length 0.048181km;
     configuration "line_config_3P_1/0_AXNJ_DB";
}

object overhead_line 
{
     phases ABCN;
     name "LN8979251-2";
     from "node_221-308718";
     to "node_L2803199";
     length 0.033677km;
     configuration "line_config_3P_1/0_AXNJ_DB";
}

object overhead_line 
{
     phases ABCN;
     name "LN8979251-1";
     from "node_P862322";
     to "node_221-308718";
     length 0.005204km;
     configuration "line_config_3P_1/0_AXNJ_DB";
}

object overhead_line 
{
     phases ABCN;
     name "LN8940663-1";
     from "node_221-242079";
     to "node_L3011293";
     length 0.056744km;
     configuration "line_config_3P_1/0_AXNJ_DB";
}

object overhead_line 
{
     phases ABCN;
     name "LN8979248-1";
     from "node_M1108398";
     to "node_P850072";
     length 0.003077km;
     configuration "line_config_3P_1/0_AXNJ_DB";
}

object overhead_line 
{
     phases ABCN;
     name "LN8979255-1";
     from "node_M1108387";
     to "node_P850080";
     length 0.003282km;
     configuration "line_config_3P_1/0_AXNJ_DB";
}

object overhead_line 
{
     phases ABCN;
     name "LN81098881-1";
     from "node_M1089185";
     to "node_P850083";
     length 0.007218km;
     configuration "line_config_3P_1/0_AXNJ_DB";
}

object overhead_line 
{
     phases ABCN;
     name "LN8979249-1";
     from "node_P850072";
     to "node_221-311609";
     length 0.004062km;
     configuration "line_config_3P_1/0_AXNJ_DB";
}

object overhead_line 
{
     phases ABCN;
     name "LN8979256-1";
     from "node_M1089183";
     to "node_L2990826";
     length 0.052078km;
     configuration "line_config_3P_1/0_AXNJ_DB";
}

object overhead_line 
{
     phases ABCN;
     name "LN8940662-1";
     from "node_M1209774";
     to "node_221-242079";
     length 0.004335km;
     configuration "line_config_3P_1/0_AXNJ_DB";
}

object overhead_line 
{
     phases ABCN;
     name "LN8978753-1";
     from "node_198-5320";
     to "node_221-311359";
     length 0.003892km;
     configuration "line_config_3P_1/0_AXNJ_DB";
}

object overhead_line 
{
     phases ABCN;
     name "LN8989758-1";
     from "node_M1108381";
     to "node_P862322";
     length 0.007395km;
     configuration "line_config_3P_1/0_AXNJ_DB";
}

object overhead_line 
{
     phases ABCN;
     name "LN8978752-1";
     from "node_M1186052";
     to "node_198-5320";
     length 0.005839km;
     configuration "line_config_3P_1/0_AXNJ_DB";
}

object overhead_line 
{
     phases ABCN;
     name "LN8979254-1";
     from "node_P850080";
     to "node_221-311905";
     length 0.005086km;
     configuration "line_config_3P_1/0_AXNJ_DB";
}

object overhead_line 
{
     phases ABCN;
     name "LN8979254-2";
     from "node_221-311905";
     to "node_L3215203";
     length 0.013982km;
     configuration "line_config_3P_1/0_AXNJ_DB";
}

object overhead_line 
{
     phases ABCN;
     name "LN8979257-2";
     from "node_221-312488";
     to "node_M1089183";
     length 0.013517km;
     configuration "line_config_3P_1/0_AXNJ_DB";
}

object overhead_line 
{
     phases ABCN;
     name "LN8979257-1";
     from "node_P850083";
     to "node_221-312488";
     length 0.005898km;
     configuration "line_config_3P_1/0_AXNJ_DB";
}

object overhead_line 
{
     phases ABCN;
     name "LN8979249-2";
     from "node_221-311609";
     to "node_L2915542";
     length 0.041629km;
     configuration "line_config_3P_1/0_AXNJ_DB";
}

object overhead_line 
{
     phases ABCN;
     name "LN5800693-1";
     from "node_M1009651";
     to "node_M1009650";
     length 0.009030km;
     configuration "line_config_3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2/0_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5472402-1";
     from "node_L2925506";
     to "node_M1069438";
     length 0.031252km;
     configuration "line_config_3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5926291-1";
     from "node_M1069418";
     to "node_M1069417";
     length 0.087770km;
     configuration "line_config_3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5895793-1";
     from "node_L3104136";
     to "node_L2822872";
     length 0.142537km;
     configuration "line_config_3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN6290230-1";
     from "node_M1069504";
     to "node_M1069500";
     length 0.106694km;
     configuration "line_config_3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5623410-1";
     from "node_M1026855";
     to "node_M1026861";
     length 0.037023km;
     configuration "line_config_3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN6350556-2";
     from "node_M1069517";
     to "node_N1136367";
     length 0.028695km;
     configuration "line_config_3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN6134514-1";
     from "node_M1047497";
     to "node_L3104136";
     length 0.023133km;
     configuration "line_config_3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5833717-1";
     from "node_L2745848";
     to "node_L2673308";
     length 0.057554km;
     configuration "line_config_3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5863704-3";
     from "node_N1136667";
     to "node_196-29519";
     length 0.035166km;
     configuration "line_config_3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5803273-1";
     from "node_L2876798";
     to "node_M1069457";
     length 0.101428km;
     configuration "line_config_3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN6320342-1";
     from "node_L3197646";
     to "node_M1026851";
     length 0.098700km;
     configuration "line_config_3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5742811-1";
     from "node_M1047507";
     to "node_L2820531";
     length 0.039868km;
     configuration "line_config_3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5623416-1";
     from "node_M1069500";
     to "node_M1047574";
     length 0.209988km;
     configuration "line_config_3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5804804-1";
     from "node_M1026858";
     to "node_M1026854";
     length 0.048794km;
     configuration "line_config_3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN6375549-6";
     from "node_L3181545";
     to "node_N1138603";
     length 0.078545km;
     configuration "line_config_3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5774495-1";
     from "node_L2991939";
     to "node_L3216367";
     length 0.093756km;
     configuration "line_config_3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN6375549-5";
     from "node_N1138603";
     to "node_L3125349";
     length 0.022080km;
     configuration "line_config_3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN6422809-2";
     from "node_M1047528";
     to "node_L2858166";
     length 0.004833km;
     configuration "line_config_3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN6380817-1";
     from "node_M1047574";
     to "node_L2841632";
     length 0.012024km;
     configuration "line_config_3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5619489-1";
     from "node_M1047577";
     to "node_M1047592";
     length 0.103006km;
     configuration "line_config_3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5532748-5";
     from "node_M1047592";
     to "node_M3763619";
     length 0.040091km;
     configuration "line_config_3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN6290205-1";
     from "node_M1047484";
     to "node_L3010560";
     length 0.059090km;
     configuration "line_config_3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN6077784-1";
     from "node_L2822871";
     to "node_M1026872";
     length 0.060144km;
     configuration "line_config_3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5835131-1";
     from "node_L2935549";
     to "node_M1069420";
     length 0.096022km;
     configuration "line_config_3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5956499-3";
     from "node_Q14411";
     to "node_M1069428";
     length 0.045358km;
     configuration "line_config_3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN6350537-1";
     from "node_M1026905";
     to "node_M1026907";
     length 0.126179km;
     configuration "line_config_3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN6169252-1";
     from "node_M1047548";
     to "node_M1047552";
     length 0.019359km;
     configuration "line_config_3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN6169248-1";
     from "node_L2879070";
     to "node_L3216345";
     length 0.089301km;
     configuration "line_config_3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN6290203-1";
     from "node_M1069424";
     to "node_L2935549";
     length 0.088596km;
     configuration "line_config_3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5517002-2";
     from "node_L3143999";
     to "node_M1069350";
     length 0.002951km;
     configuration "line_config_3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5865268-3";
     from "node_N1139260";
     to "node_L2925506";
     length 0.102205km;
     configuration "line_config_3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5742811-3";
     from "node_L2820531";
     to "node_N1137992";
     length 0.037420km;
     configuration "line_config_3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN6229829-3";
     from "node_N1138598";
     to "node_M1069376";
     length 0.014822km;
     configuration "line_config_3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN6047576-1";
     from "node_M1047490";
     to "node_L2726973";
     length 0.072453km;
     configuration "line_config_3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN6411383-1";
     from "node_L3235254";
     to "node_M1026855";
     length 0.101232km;
     configuration "line_config_3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5965099-11";
     from "node_N1144668";
     to "node_M4113347";
     length 0.029611km;
     configuration "line_config_3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN6380838-1";
     from "node_L2766741";
     to "node_M1069382";
     length 0.061137km;
     configuration "line_config_3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN6012046-1";
     from "node_M1047486";
     to "node_M1047484";
     length 0.099728km;
     configuration "line_config_3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN6229829-2";
     from "node_L2822877";
     to "node_N1138598";
     length 0.023273km;
     configuration "line_config_3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN6229793-1";
     from "node_M1069483";
     to "node_M1069481";
     length 0.050953km;
     configuration "line_config_3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN6163390-1";
     from "node_L3103822";
     to "node_M1047577";
     length 0.117077km;
     configuration "line_config_3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN6259987-1";
     from "node_M1047483";
     to "node_M1047480";
     length 0.079588km;
     configuration "line_config_3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5860423-4";
     from "node_Q14733";
     to "node_M1047568";
     length 0.014963km;
     configuration "line_config_3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN6077781-2";
     from "node_M1047534";
     to "node_N1136663";
     length 0.114736km;
     configuration "line_config_3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN6375549-3";
     from "node_N1138599";
     to "node_L3181545";
     length 0.063193km;
     configuration "line_config_3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5860423-3";
     from "node_190-8593";
     to "node_D5860423-3_INT";
     length 0.008028km;
     configuration "line_config_3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN6169257-1";
     from "node_M1026861";
     to "node_M1026858";
     length 0.162944km;
     configuration "line_config_3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN6350533-4";
     from "node_M1069420";
     to "node_M4277837";
     length 0.170486km;
     configuration "line_config_3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5860423-1";
     from "node_L2841632";
     to "node_regxfmr_190-8593";
     length 0.025126km;
     configuration "line_config_3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5486729-1";
     from "node_M1069311";
     to "node_M1069310";
     length 0.000561km;
     configuration "line_config_3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN6169246-1";
     from "node_L3010560";
     to "node_M1047483";
     length 0.032612km;
     configuration "line_config_3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN6383460-1";
     from "node_196-29519";
     to "node_L3066815";
     length 0.034212km;
     configuration "line_config_3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5965099-10";
     from "node_M1069350";
     to "node_N1144668";
     length 0.026748km;
     configuration "line_config_3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN6422809-4";
     from "node_N1136666";
     to "node_M1047528";
     length 0.029773km;
     configuration "line_config_3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN6201697-1";
     from "node_M1026896";
     to "node_P827525";
     length 0.014425km;
     configuration "line_config_3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN6380822-1";
     from "node_M1026854";
     to "node_M1026852";
     length 0.131228km;
     configuration "line_config_3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5526906-1";
     from "node_L3120484";
     to "node_M1026896";
     length 0.103491km;
     configuration "line_config_3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5517002-9";
     from "node_N1138604";
     to "node_L3143999";
     length 0.078126km;
     configuration "line_config_3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5965099-9";
     from "node_N1138607";
     to "node_L3159448";
     length 0.064313km;
     configuration "line_config_3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN6290228-2";
     from "node_M1069514";
     to "node_N1136657";
     length 0.012245km;
     configuration "line_config_3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5895812-1";
     from "node_M1069382";
     to "node_L2822877";
     length 0.038732km;
     configuration "line_config_3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5835144-1";
     from "node_L3066815";
     to "node_M1047548";
     length 0.044394km;
     configuration "line_config_3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5804800-1";
     from "node_M1047568";
     to "node_M1047558";
     length 0.090561km;
     configuration "line_config_3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN6134514-2";
     from "node_L3160109";
     to "node_M1047497";
     length 0.071936km;
     configuration "line_config_3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN6290228-7";
     from "node_Q16642_CAP";
     to "node_R42246";
     length 0.004541km;
     configuration "line_config_3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN6290228-6";
     from "node_N1136657";
     to "node_D6290228-6_INT";
     length 0.053234km;
     configuration "line_config_3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5593251-1";
     from "node_M1069464";
     to "node_M1069461";
     length 0.080336km;
     configuration "line_config_3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN6106657-1";
     from "node_M1069481";
     to "node_L2745848";
     length 0.026870km;
     configuration "line_config_3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN6077774-1";
     from "node_M1047480";
     to "node_M1069483";
     length 0.113982km;
     configuration "line_config_3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5653460-6";
     from "node_M3768670";
     to "node_L3235254";
     length 0.074321km;
     configuration "line_config_3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN6350556-3";
     from "node_N1136367";
     to "node_M1069515";
     length 0.038498km;
     configuration "line_config_3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5863704-2";
     from "node_L2858166";
     to "node_N1136667";
     length 0.088859km;
     configuration "line_config_3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5804805-1";
     from "node_L3235257";
     to "node_L2822871";
     length 0.110479km;
     configuration "line_config_3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN6350544-2";
     from "node_M1047552";
     to "node_N1136669";
     length 0.028659km;
     configuration "line_config_3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5532785-1";
     from "node_M1069468";
     to "node_M1069464";
     length 0.073123km;
     configuration "line_config_3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5956457-2";
     from "node_M1069417";
     to "node_N1138597";
     length 0.031774km;
     configuration "line_config_3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5835173-1";
     from "node_L3216367";
     to "node_M1069468";
     length 0.041347km;
     configuration "line_config_3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN6258443-1";
     from "node_M1069461";
     to "node_L2876798";
     length 0.049016km;
     configuration "line_config_3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5532753-1";
     from "node_L3122821";
     to "node_M1047486";
     length 0.137913km;
     configuration "line_config_3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5502528-1";
     from "node_M1026830";
     to "node_L2879070";
     length 0.052475km;
     configuration "line_config_3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5835160-1";
     from "node_M1069515";
     to "node_M1069514";
     length 0.045781km;
     configuration "line_config_3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5965099-2";
     from "node_L3159448";
     to "node_M1069311";
     length 0.002489km;
     configuration "line_config_3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5985039-1";
     from "node_M1026902";
     to "node_M1026905";
     length 0.099399km;
     configuration "line_config_3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5562932-1";
     from "node_M1047522";
     to "node_M1047521";
     length 0.103075km;
     configuration "line_config_3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5532758-3";
     from "node_Q14413";
     to "node_M1026886";
     length 0.104258km;
     configuration "line_config_3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN6199557-1";
     from "node_L2673308";
     to "node_L2991939";
     length 0.112610km;
     configuration "line_config_3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5683810-1";
     from "node_M1069419";
     to "node_M1069418";
     length 0.048492km;
     configuration "line_config_3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5956499-2";
     from "node_L2766749";
     to "node_D5956499-2_INT";
     length 0.040739km;
     configuration "line_config_3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5742811-4";
     from "node_N1137992";
     to "node_196-29520";
     length 0.004540km;
     configuration "line_config_3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5800830-1";
     from "node_196-29520";
     to "node_L3160109";
     length 0.064649km;
     configuration "line_config_3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5895788-1";
     from "node_M1026852";
     to "node_L3197646";
     length 0.103235km;
     configuration "line_config_3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5502543-2";
     from "node_M1026872";
     to "node_D5502543-2_INT";
     length 0.091212km;
     configuration "line_config_3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN6169261-1";
     from "node_L2822872";
     to "node_M1047490";
     length 0.092824km;
     configuration "line_config_3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5517002-3";
     from "node_L3125349";
     to "node_N1138604";
     length 0.060300km;
     configuration "line_config_3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN6375549-4";
     from "node_M1069376";
     to "node_N1138599";
     length 0.021996km;
     configuration "line_config_3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5532748-6";
     from "node_M3763619";
     to "node_M1026830";
     length 0.042082km;
     configuration "line_config_3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5653480-1";
     from "node_L2691967";
     to "node_M1069504";
     length 0.045726km;
     configuration "line_config_3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5502569-1";
     from "node_M1069438";
     to "node_L2766749";
     length 0.068017km;
     configuration "line_config_3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5829831-1";
     from "node_M1047485";
     to "node_L3122821";
     length 0.196810km;
     configuration "line_config_3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN6350544-3";
     from "node_N1136669";
     to "node_L3103822";
     length 0.060571km;
     configuration "line_config_3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN6290228-5";
     from "node_R42246";
     to "node_L2691967";
     length 0.042449km;
     configuration "line_config_3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5956470-1";
     from "node_M1047558";
     to "node_M1047550";
     length 0.054833km;
     configuration "line_config_3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5526906-2";
     from "node_M1026886";
     to "node_L3120484";
     length 0.001818km;
     configuration "line_config_3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN6422809-3";
     from "node_M1047526";
     to "node_N1136666";
     length 0.011176km;
     configuration "line_config_3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5653460-5";
     from "node_L3216345";
     to "node_M3768670";
     length 0.075805km;
     configuration "line_config_3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5965099-8";
     from "node_M4113347";
     to "node_N1138607";
     length 0.023221km;
     configuration "line_config_3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN6077781-3";
     from "node_N1136663";
     to "node_M1047522";
     length 0.047310km;
     configuration "line_config_3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN6350542-1";
     from "node_M1047550";
     to "node_M1047534";
     length 0.099742km;
     configuration "line_config_3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN6350533-5";
     from "node_M4277837";
     to "node_M1069419";
     length 0.068968km;
     configuration "line_config_3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5865268-2";
     from "node_M1069457";
     to "node_N1139260";
     length 0.006838km;
     configuration "line_config_3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5502542-1";
     from "node_M1026851";
     to "node_L3235257";
     length 0.030042km;
     configuration "line_config_3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5956487-1";
     from "node_M1069411";
     to "node_L2766741";
     length 0.087157km;
     configuration "line_config_3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5686079-1";
     from "node_P827525";
     to "node_M1026902";
     length 0.099094km;
     configuration "line_config_3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN6047604-1";
     from "node_M1069428";
     to "node_M1069424";
     length 0.076661km;
     configuration "line_config_3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5739188-1";
     from "node_L2726973";
     to "node_M1047485";
     length 0.084637km;
     configuration "line_config_3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5956457-3";
     from "node_N1138597";
     to "node_M1069411";
     length 0.047880km;
     configuration "line_config_3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN6259996-1";
     from "node_M1047521";
     to "node_M1047526";
     length 0.041989km;
     configuration "line_config_3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_WPAL";
}

object overhead_line 
{
     phases ABCN;
     name "LN5898194-1";
     from "node_M1186065";
     to "node_P829977";
     length 0.092323km;
     configuration "line_config_3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR4_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5558792-1";
     from "node_M1026808";
     to "node_M1026807";
     length 0.005030km;
     configuration "line_config_3PH_H-2_ACSR2_ACSR2_ACSR2_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5926310-2";
     from "node_M1026744";
     to "node_N1140817";
     length 0.029536km;
     configuration "line_config_3PH_H-2_ACSR2_ACSR2_ACSR2_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN6290217-1";
     from "node_M1026690";
     to "node_L2879078";
     length 0.096364km;
     configuration "line_config_3PH_H-2_ACSR2_ACSR2_ACSR2_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5622467-4";
     from "node_L3139366";
     to "node_M4362177";
     length 0.115606km;
     configuration "line_config_3PH_H-2_ACSR2_ACSR2_ACSR2_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN6290233-1";
     from "node_M1026709";
     to "node_M1026701";
     length 0.058612km;
     configuration "line_config_3PH_H-2_ACSR2_ACSR2_ACSR2_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5653488-1";
     from "node_M1026997";
     to "node_M1027000";
     length 0.060314km;
     configuration "line_config_3PH_H-2_ACSR2_ACSR2_ACSR2_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN6073575-3";
     from "node_N1140521";
     to "node_L3254217";
     length 0.035919km;
     configuration "line_config_3PH_H-2_ACSR2_ACSR2_ACSR2_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN6290216-1";
     from "node_M1026769";
     to "node_L2841633";
     length 0.008551km;
     configuration "line_config_3PH_H-2_ACSR2_ACSR2_ACSR2_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN6073575-2";
     from "node_M1026807";
     to "node_N1140521";
     length 0.018347km;
     configuration "line_config_3PH_H-2_ACSR2_ACSR2_ACSR2_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN6380813-1";
     from "node_M1026970";
     to "node_M1026977";
     length 0.062533km;
     configuration "line_config_3PH_H-2_ACSR2_ACSR2_ACSR2_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN6108145-1";
     from "node_L2879078";
     to "node_M1026681";
     length 0.059593km;
     configuration "line_config_3PH_H-2_ACSR2_ACSR2_ACSR2_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN6017294-1";
     from "node_M1027000";
     to "node_L2916608";
     length 0.066847km;
     configuration "line_config_3PH_H-2_ACSR2_ACSR2_ACSR2_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN6017293-1";
     from "node_M1026960";
     to "node_M1026970";
     length 0.079436km;
     configuration "line_config_3PH_H-2_ACSR2_ACSR2_ACSR2_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN6411407-1";
     from "node_M1026701";
     to "node_M1026697";
     length 0.061158km;
     configuration "line_config_3PH_H-2_ACSR2_ACSR2_ACSR2_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN7167521-1";
     from "node_M4362177";
     to "node_M1186052";
     length 0.065504km;
     configuration "line_config_3PH_H-2_ACSR2_ACSR2_ACSR2_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5865249-1";
     from "node_M1026697";
     to "node_M1026690";
     length 0.061841km;
     configuration "line_config_3PH_H-2_ACSR2_ACSR2_ACSR2_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5728479-1";
     from "node_M1108387";
     to "node_M1108398";
     length 0.030480km;
     configuration "line_config_3PH_H-2_ACSR2_ACSR2_ACSR2_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5593229-1";
     from "node_M1026984";
     to "node_M1026986";
     length 0.072006km;
     configuration "line_config_3PH_H-2_ACSR2_ACSR2_ACSR2_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5604685-1";
     from "node_M1089143";
     to "node_M1089145";
     length 0.074067km;
     configuration "line_config_3PH_H-2_ACSR2_ACSR2_ACSR2_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN6286965-1";
     from "node_M1026726";
     to "node_L2814529";
     length 0.039577km;
     configuration "line_config_3PH_H-2_ACSR2_ACSR2_ACSR2_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5835167-6";
     from "node_L3048221";
     to "node_D5835167-6_INT";
     length 0.068084km;
     configuration "line_config_3PH_H-2_ACSR2_ACSR2_ACSR2_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5653470-1";
     from "node_M1026702";
     to "node_L2729414";
     length 0.049898km;
     configuration "line_config_3PH_H-2_ACSR2_ACSR2_ACSR2_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5926310-3";
     from "node_N1140817";
     to "node_L3235258";
     length 0.015790km;
     configuration "line_config_3PH_H-2_ACSR2_ACSR2_ACSR2_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN6425615-1";
     from "node_L3254237";
     to "node_M1108387";
     length 0.140208km;
     configuration "line_config_3PH_H-2_ACSR2_ACSR2_ACSR2_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN6199517-1";
     from "node_M1026977";
     to "node_M1026978";
     length 0.059795km;
     configuration "line_config_3PH_H-2_ACSR2_ACSR2_ACSR2_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN6047580-2";
     from "node_M1026681";
     to "node_L3048221";
     length 0.064495km;
     configuration "line_config_3PH_H-2_ACSR2_ACSR2_ACSR2_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5472394-1";
     from "node_M1026708";
     to "node_M1026709";
     length 0.000732km;
     configuration "line_config_3PH_H-2_ACSR2_ACSR2_ACSR2_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN6028890-1";
     from "node_M1089145";
     to "node_L3215385";
     length 0.035966km;
     configuration "line_config_3PH_H-2_ACSR2_ACSR2_ACSR2_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN6506306-2";
     from "node_L2851933";
     to "node_L3207907";
     length 0.023620km;
     configuration "line_config_3PH_H-2_ACSR2_ACSR2_ACSR2_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN6108143-1";
     from "node_L3254217";
     to "node_M1026800";
     length 0.061863km;
     configuration "line_config_3PH_H-2_ACSR2_ACSR2_ACSR2_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5472403-2";
     from "node_N1140828";
     to "node_M1026708";
     length 0.012172km;
     configuration "line_config_3PH_H-2_ACSR2_ACSR2_ACSR2_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN6896673-7";
     from "node_M3763624";
     to "node_M3763618";
     length 0.005456km;
     configuration "line_config_3PH_H-2_ACSR2_ACSR2_ACSR2_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN6169251-1";
     from "node_M1026978";
     to "node_M1026979";
     length 0.004560km;
     configuration "line_config_3PH_H-2_ACSR2_ACSR2_ACSR2_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN6260021-1";
     from "node_M1026986";
     to "node_M1026997";
     length 0.152052km;
     configuration "line_config_3PH_H-2_ACSR2_ACSR2_ACSR2_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5472403-3";
     from "node_M1026706";
     to "node_N1140828";
     length 0.119290km;
     configuration "line_config_3PH_H-2_ACSR2_ACSR2_ACSR2_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5604685-2";
     from "node_M1089145";
     to "node_L3047289";
     length 0.074066km;
     configuration "line_config_3PH_H-2_ACSR2_ACSR2_ACSR2_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN6506307-4";
     from "node_L3207907";
     to "node_M3037441";
     length 0.002424km;
     configuration "line_config_3PH_H-2_ACSR2_ACSR2_ACSR2_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN6896673-6";
     from "node_M3763619";
     to "node_M3763624";
     length 0.014386km;
     configuration "line_config_3PH_H-2_ACSR2_ACSR2_ACSR2_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5622467-1";
     from "node_M1186061";
     to "node_L3139366";
     length 0.140654km;
     configuration "line_config_3PH_H-2_ACSR2_ACSR2_ACSR2_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN6290210-1";
     from "node_M1026979";
     to "node_M1026984";
     length 0.070736km;
     configuration "line_config_3PH_H-2_ACSR2_ACSR2_ACSR2_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5655838-1";
     from "node_P829977";
     to "node_M1186061";
     length 0.074764km;
     configuration "line_config_3PH_H-2_ACSR2_ACSR4_ACSR4_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5591710-3";
     from "node_L3232902";
     to "node_M4122658";
     length 0.038895km;
     configuration "line_config_3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5927298-1";
     from "node_M1108490";
     to "node_L3142049";
     length 0.044113km;
     configuration "line_config_3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5894212-1";
     from "node_M1069549";
     to "node_M1069556";
     length 0.059187km;
     configuration "line_config_3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5863714-2";
     from "node_E182729";
     to "node_M1069503";
     length 0.007621km;
     configuration "line_config_3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN6286109-1";
     from "node_M1125960";
     to "node_M1125962";
     length 0.012580km;
     configuration "line_config_3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN6023352-1";
     from "node_L2842383";
     to "node_D6023352-1_INT";
     length 0.052959km;
     configuration "line_config_3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5508630-1";
     from "node_M1166376";
     to "node_L2842384";
     length 0.005247km;
     configuration "line_config_3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5542283-1";
     from "node_M1209772";
     to "node_E192258";
     length 0.174336km;
     configuration "line_config_3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5920279-2";
     from "node_N1142100";
     to "node_M1108490";
     length 0.013293km;
     configuration "line_config_3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN6170256-1";
     from "node_L3067478";
     to "node_M1125994";
     length 0.104669km;
     configuration "line_config_3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN6047557-2";
     from "node_M1069496";
     to "node_N1134475";
     length 0.059548km;
     configuration "line_config_3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN6231998-1";
     from "node_R18245";
     to "node_E182746";
     length 0.032053km;
     configuration "line_config_3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN6290240-3";
     from "node_M1069564";
     to "node_N1136363";
     length 0.035926km;
     configuration "line_config_3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5833624-3";
     from "node_N1134480";
     to "node_M1069519";
     length 0.019045km;
     configuration "line_config_3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5503576-1";
     from "node_M1125934";
     to "node_L2730163";
     length 0.063376km;
     configuration "line_config_3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5894212-2";
     from "node_M1069556";
     to "node_M1069564";
     length 0.090516km;
     configuration "line_config_3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5684838-1";
     from "node_L2973791";
     to "node_L3179650";
     length 0.064608km;
     configuration "line_config_3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN6351519-1";
     from "node_M1209788";
     to "node_M1209787";
     length 0.107210km;
     configuration "line_config_3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5472390-3";
     from "node_N1136366";
     to "node_L2916620";
     length 0.004745km;
     configuration "line_config_3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5654433-1";
     from "node_M1125990";
     to "node_L3067478";
     length 0.063673km;
     configuration "line_config_3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5587291-4";
     from "node_Q14734";
     to "node_M1108529";
     length 0.055482km;
     configuration "line_config_3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN6261021-1";
     from "node_M1209787";
     to "node_L2823611";
     length 0.124354km;
     configuration "line_config_3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5775438-1";
     from "node_M1125994";
     to "node_M1125997";
     length 0.106469km;
     configuration "line_config_3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN6381844-1";
     from "node_L3030197";
     to "node_M1142868";
     length 0.070537km;
     configuration "line_config_3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN6318767-1";
     from "node_E206217";
     to "node_M1125969";
     length 0.055956km;
     configuration "line_config_3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN6247127-3";
     from "node_M1069499";
     to "node_N1134476";
     length 0.033799km;
     configuration "line_config_3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN6139646-1";
     from "node_M1142860";
     to "node_M1142863";
     length 0.050580km;
     configuration "line_config_3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5745355-1";
     from "node_L2786266";
     to "node_M1166375";
     length 0.034565km;
     configuration "line_config_3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN6108125-3";
     from "node_M1089215";
     to "node_N1134474";
     length 0.045665km;
     configuration "line_config_3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN6291242-1";
     from "node_M1209797";
     to "node_M1209791";
     length 0.066600km;
     configuration "line_config_3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5863714-4";
     from "node_M1069503";
     to "node_N1134478";
     length 0.024137km;
     configuration "line_config_3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN6077798-1";
     from "node_M1069509";
     to "node_L2766738";
     length 0.067729km;
     configuration "line_config_3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5920279-4";
     from "node_N1142099";
     to "node_N1142100";
     length 0.034875km;
     configuration "line_config_3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN6137009-2";
     from "node_M1125952";
     to "node_L3214069";
     length 0.012769km;
     configuration "line_config_3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5799561-2";
     from "node_L3081380";
     to "node_D5799561-2_INT";
     length 0.092121km;
     configuration "line_config_3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN6201850-1";
     from "node_E183493";
     to "node_M1125902";
     length 0.089259km;
     configuration "line_config_3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5986921-1";
     from "node_M1089203";
     to "node_M1089207";
     length 0.055783km;
     configuration "line_config_3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5866308-1";
     from "node_L2973833";
     to "node_M1166373";
     length 0.041401km;
     configuration "line_config_3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN6290240-2";
     from "node_N1136363";
     to "node_R18245";
     length 0.056130km;
     configuration "line_config_3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN6200527-1";
     from "node_L2730163";
     to "node_L2992624";
     length 0.084532km;
     configuration "line_config_3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5927383-1";
     from "node_M1186065";
     to "node_M1186064";
     length 0.069090km;
     configuration "line_config_3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN6167731-1";
     from "node_M1108534";
     to "node_M1108526";
     length 0.128554km;
     configuration "line_config_3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN6412354-1";
     from "node_M1166373";
     to "node_M1166374";
     length 0.009347km;
     configuration "line_config_3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN6381820-1";
     from "node_M1125962";
     to "node_L3123452";
     length 0.123388km;
     configuration "line_config_3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5654472-1";
     from "node_M1209791";
     to "node_M1209790";
     length 0.055243km;
     configuration "line_config_3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5957493-1";
     from "node_M1125917";
     to "node_M1125914";
     length 0.090953km;
     configuration "line_config_3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN6078768-1";
     from "node_M1125914";
     to "node_L2917328";
     length 0.042001km;
     configuration "line_config_3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5833624-2";
     from "node_E206211";
     to "node_N1134480";
     length 0.149638km;
     configuration "line_config_3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN6290198-1";
     from "node_M1089197";
     to "node_M1089196";
     length 0.094418km;
     configuration "line_config_3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN6260929-1";
     from "node_L2767341";
     to "node_M1125968";
     length 0.029325km;
     configuration "line_config_3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN6412355-1";
     from "node_M1166374";
     to "node_L2786266";
     length 0.067647km;
     configuration "line_config_3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN6381853-1";
     from "node_M1142843";
     to "node_L2955077";
     length 0.074693km;
     configuration "line_config_3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5576174-4";
     from "node_R20703";
     to "node_L2859403";
     length 0.042765km;
     configuration "line_config_3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5896825-1";
     from "node_L2692655";
     to "node_M1142821";
     length 0.053524km;
     configuration "line_config_3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5745347-1";
     from "node_M1125919";
     to "node_M1125917";
     length 0.039997km;
     configuration "line_config_3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN6078776-1";
     from "node_L3123509";
     to "node_M1209772";
     length 0.091161km;
     configuration "line_config_3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN6413700-1";
     from "node_M1125987";
     to "node_M1125989";
     length 0.067440km;
     configuration "line_config_3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5503544-1";
     from "node_M1108500";
     to "node_M1108505";
     length 0.025428km;
     configuration "line_config_3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN6318761-1";
     from "node_M1142875";
     to "node_M1125944";
     length 0.262258km;
     configuration "line_config_3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5473436-1";
     from "node_M1142828";
     to "node_L2674047";
     length 0.000305km;
     configuration "line_config_3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5563942-4";
     from "node_M1149235";
     to "node_D5563942-4_INT";
     length 0.031133km;
     configuration "line_config_3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5863714-3";
     from "node_N1134478";
     to "node_M1069505";
     length 0.011243km;
     configuration "line_config_3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5861005-3";
     from "node_Q1301";
     to "node_L3160872";
     length 0.014128km;
     configuration "line_config_3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN6291253-1";
     from "node_M1108315";
     to "node_M1108311";
     length 0.072203km;
     configuration "line_config_3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN6321372-2";
     from "node_N1142103";
     to "node_L3104830";
     length 0.011188km;
     configuration "line_config_3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN6200532-1";
     from "node_M1142818";
     to "node_L2955074";
     length 0.093152km;
     configuration "line_config_3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5654480-1";
     from "node_M1186064";
     to "node_M1186063";
     length 0.005146km;
     configuration "line_config_3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5594212-1";
     from "node_L2955047";
     to "node_L3179646";
     length 0.047652km;
     configuration "line_config_3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5715052-1";
     from "node_M1166368";
     to "node_L2973833";
     length 0.105088km;
     configuration "line_config_3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5591710-2";
     from "node_L3179650";
     to "node_L3232902";
     length 0.042598km;
     configuration "line_config_3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5896834-1";
     from "node_M1166375";
     to "node_L2842383";
     length 0.096834km;
     configuration "line_config_3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5682346-2";
     from "node_M1069503";
     to "node_N1134479";
     length 0.028319km;
     configuration "line_config_3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN6018336-1";
     from "node_M1149236";
     to "node_M1149235";
     length 0.041559km;
     configuration "line_config_3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN6291252-1";
     from "node_M1125902";
     to "node_226-23751";
     length 0.075869km;
     configuration "line_config_3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5836178-1";
     from "node_M1142863";
     to "node_M1142865";
     length 0.067152km;
     configuration "line_config_3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5775442-1";
     from "node_M1209805";
     to "node_L2823592";
     length 0.105560km;
     configuration "line_config_3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5563901-2";
     from "node_L3104830";
     to "node_N1142104";
     length 0.074473km;
     configuration "line_config_3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5533786-1";
     from "node_M1142865";
     to "node_L3030197";
     length 0.061550km;
     configuration "line_config_3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN6504018-1";
     from "node_M3032977";
     to "node_M1166366";
     length 0.307615km;
     configuration "line_config_3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN6198039-1";
     from "node_L3123452";
     to "node_D6198039-1_INT";
     length 0.066542km;
     configuration "line_config_3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5533797-1";
     from "node_M1209776";
     to "node_M1209775";
     length 0.066479km;
     configuration "line_config_3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5535139-1";
     from "node_M1125997";
     to "node_D5535139-1_INT";
     length 0.003341km;
     configuration "line_config_3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN6348948-1";
     from "node_M1125944";
     to "node_M1125947";
     length 0.173494km;
     configuration "line_config_3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5473436-2";
     from "node_L2674047";
     to "node_L2692655";
     length 0.060851km;
     configuration "line_config_3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5513564-1";
     from "node_R20185";
     to "node_D5513564-1_INT";
     length 0.021280km;
     configuration "line_config_3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5624288-1";
     from "node_M1125968";
     to "node_M1125976";
     length 0.039982km;
     configuration "line_config_3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5532768-1";
     from "node_L2748144";
     to "node_M1069533";
     length 0.118105km;
     configuration "line_config_3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5561442-1";
     from "node_M1125947";
     to "node_L3214071";
     length 0.058711km;
     configuration "line_config_3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN6504019-5";
     from "node_M1186067";
     to "node_M3032980";
     length 0.050141km;
     configuration "line_config_3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5714063-2";
     from "node_N1136365";
     to "node_M1069517";
     length 0.029821km;
     configuration "line_config_3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5679695-1";
     from "node_M1089202";
     to "node_M1089203";
     length 0.063012km;
     configuration "line_config_3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5866268-1";
     from "node_L3030204";
     to "node_M1186072";
     length 0.067200km;
     configuration "line_config_3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN6170293-1";
     from "node_L2992624";
     to "node_M1125919";
     length 0.051051km;
     configuration "line_config_3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5861005-2";
     from "node_196-31070";
     to "node_D5861005-2_INT";
     length 0.006141km;
     configuration "line_config_3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN6320324-1";
     from "node_M1069495";
     to "node_M1069498";
     length 0.011219km;
     configuration "line_config_3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5805728-1";
     from "node_L3179646";
     to "node_L2674027";
     length 0.077365km;
     configuration "line_config_3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5895804-1";
     from "node_M1069513";
     to "node_M1069516";
     length 0.088060km;
     configuration "line_config_3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5587291-3";
     from "node_190-8581";
     to "node_D5587291-3_INT";
     length 0.008352km;
     configuration "line_config_3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5503575-1";
     from "node_M1142839";
     to "node_M1142832";
     length 0.072992km;
     configuration "line_config_3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5896833-1";
     from "node_M1149233";
     to "node_L3048965";
     length 0.097396km;
     configuration "line_config_3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN6137009-1";
     from "node_L3214069";
     to "node_M1125960";
     length 0.050598km;
     configuration "line_config_3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN6321372-3";
     from "node_M1108493";
     to "node_N1142103";
     length 0.037206km;
     configuration "line_config_3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5473440-1";
     from "node_L2823611";
     to "node_L3030204";
     length 0.083490km;
     configuration "line_config_3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN6504019-6";
     from "node_M3032980";
     to "node_M1186065";
     length 0.160410km;
     configuration "line_config_3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN6326450-1";
     from "node_E184626";
     to "node_M1166377";
     length 0.010318km;
     configuration "line_config_3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN6412356-1";
     from "node_M1186063";
     to "node_M1209776";
     length 0.061074km;
     configuration "line_config_3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN6247127-2";
     from "node_N1134476";
     to "node_L3066814";
     length 0.039902km;
     configuration "line_config_3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN6078775-1";
     from "node_M1209775";
     to "node_M1209774";
     length 0.162071km;
     configuration "line_config_3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5769126-1";
     from "node_L3118855";
     to "node_L3231255";
     length 0.050485km;
     configuration "line_config_3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5561439-2";
     from "node_N1136354";
     to "node_L2748144";
     length 0.011141km;
     configuration "line_config_3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5715002-1";
     from "node_M1142869";
     to "node_M1142871";
     length 0.029850km;
     configuration "line_config_3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5563942-5";
     from "node_Q16483_CAP";
     to "node_R42247";
     length 0.005260km;
     configuration "line_config_3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5591731-1";
     from "node_L2933135";
     to "node_M1108484";
     length 0.075108km;
     configuration "line_config_3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5594239-1";
     from "node_L2955074";
     to "node_L3030199";
     length 0.089160km;
     configuration "line_config_3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5576174-3";
     from "node_E183473";
     to "node_R20703";
     length 0.006443km;
     configuration "line_config_3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN6413954-1";
     from "node_L2955077";
     to "node_M1142851";
     length 0.060266km;
     configuration "line_config_3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN6047557-3";
     from "node_N1134475";
     to "node_M1069497";
     length 0.033325km;
     configuration "line_config_3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5799408-1";
     from "node_M1089213";
     to "node_L3118855";
     length 0.080539km;
     configuration "line_config_3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN6170302-1";
     from "node_M1108311";
     to "node_L2879773";
     length 0.088827km;
     configuration "line_config_3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5992960-1";
     from "node_M1166377";
     to "node_M1166376";
     length 0.033760km;
     configuration "line_config_3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5679696-1";
     from "node_M1089201";
     to "node_M1089202";
     length 0.004012km;
     configuration "line_config_3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5987954-1";
     from "node_M1142874";
     to "node_M1142875";
     length 0.054959km;
     configuration "line_config_3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN6259984-1";
     from "node_L3160098";
     to "node_M1089213";
     length 0.106377km;
     configuration "line_config_3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5534969-3";
     from "node_L3066814";
     to "node_N1134477";
     length 0.014268km;
     configuration "line_config_3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5807070-1";
     from "node_M1125989";
     to "node_M1125990";
     length 0.004903km;
     configuration "line_config_3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN6504020-2";
     from "node_M3032980";
     to "node_M3032977";
     length 0.257444km;
     configuration "line_config_3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5561439-3";
     from "node_M1069519";
     to "node_N1136354";
     length 0.151259km;
     configuration "line_config_3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN6380805-1";
     from "node_M1108526";
     to "node_M1089199";
     length 0.100331km;
     configuration "line_config_3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN6167731-2";
     from "node_M1108535";
     to "node_M1108534";
     length 0.304514km;
     configuration "line_config_3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN6321409-1";
     from "node_E192201";
     to "node_M1209800";
     length 0.055682km;
     configuration "line_config_3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5653452-1";
     from "node_M1089196";
     to "node_M1089198";
     length 0.106861km;
     configuration "line_config_3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN6229819-1";
     from "node_M1069517";
     to "node_M1069518";
     length 0.024543km;
     configuration "line_config_3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN6290199-1";
     from "node_M1089198";
     to "node_M1089201";
     length 0.177048km;
     configuration "line_config_3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5563942-3";
     from "node_R42247";
     to "node_M1149233";
     length 0.039748km;
     configuration "line_config_3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5927296-1";
     from "node_M1125969";
     to "node_L2767341";
     length 0.026095km;
     configuration "line_config_3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN6048634-1";
     from "node_M1186072";
     to "node_M1186067";
     length 0.042174km;
     configuration "line_config_3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5576174-2";
     from "node_L2859403";
     to "node_L2973791";
     length 0.037958km;
     configuration "line_config_3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN6018331-1";
     from "node_M1142832";
     to "node_L3160865";
     length 0.067080km;
     configuration "line_config_3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN6351511-1";
     from "node_L2917328";
     to "node_L2861218";
     length 0.064601km;
     configuration "line_config_3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5594242-1";
     from "node_M1209790";
     to "node_M1209788";
     length 0.059116km;
     configuration "line_config_3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5563901-3";
     from "node_N1142104";
     to "node_M1108500";
     length 0.045482km;
     configuration "line_config_3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5472390-2";
     from "node_M1069518";
     to "node_N1136366";
     length 0.016461km;
     configuration "line_config_3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5958866-1";
     from "node_L2861218";
     to "node_D5958866-1_INT";
     length 0.159338km;
     configuration "line_config_3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5799561-1";
     from "node_M1142843";
     to "node_L3081380";
     length 0.110589km;
     configuration "line_config_3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5534969-2";
     from "node_N1134477";
     to "node_D5534969-2_INT";
     length 0.022611km;
     configuration "line_config_3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN6321427-1";
     from "node_L2879773";
     to "node_M1108298";
     length 0.092671km;
     configuration "line_config_3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5957526-1";
     from "node_M1166366";
     to "node_M1166368";
     length 0.041168km;
     configuration "line_config_3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5558790-1";
     from "node_M1142851";
     to "node_196-31070";
     length 0.013856km;
     configuration "line_config_3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5889821-1";
     from "node_L3142049";
     to "node_M1108493";
     length 0.084670km;
     configuration "line_config_3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN6350529-1";
     from "node_M1089199";
     to "node_M1089197";
     length 0.081255km;
     configuration "line_config_3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5920279-5";
     from "node_L2730106";
     to "node_N1142099";
     length 0.022369km;
     configuration "line_config_3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5527264-8";
     from "node_L3231255";
     to "node_N1144663";
     length 0.025723km;
     configuration "line_config_3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5761784-1";
     from "node_M1069498";
     to "node_M1069499";
     length 0.098245km;
     configuration "line_config_3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN6078767-1";
     from "node_L3030199";
     to "node_M1125934";
     length 0.029295km;
     configuration "line_config_3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5714063-3";
     from "node_M1069516";
     to "node_N1136365";
     length 0.051413km;
     configuration "line_config_3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN6321420-1";
     from "node_L3160872";
     to "node_M1142860";
     length 0.058028km;
     configuration "line_config_3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5623418-1";
     from "node_L2766738";
     to "node_M1069513";
     length 0.055460km;
     configuration "line_config_3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5587291-1";
     from "node_L2692633";
     to "node_regxfmr_190-8581";
     length 0.039970km;
     configuration "line_config_3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5745257-1";
     from "node_M1125976";
     to "node_M1125987";
     length 0.172925km;
     configuration "line_config_3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN6018341-1";
     from "node_L2955081";
     to "node_M1108315";
     length 0.094685km;
     configuration "line_config_3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5503480-1";
     from "node_M1108484";
     to "node_L2730106";
     length 0.103871km;
     configuration "line_config_3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN6291252-2";
     from "node_226-23751";
     to "node_L2955081";
     length 0.041940km;
     configuration "line_config_3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5594236-1";
     from "node_E193509";
     to "node_M1142839";
     length 0.062408km;
     configuration "line_config_3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5805762-1";
     from "node_L2842384";
     to "node_M1149236";
     length 0.067773km;
     configuration "line_config_3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5513564-2";
     from "node_L2823592_CAP";
     to "node_R20185";
     length 0.045109km;
     configuration "line_config_3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5561442-2";
     from "node_L3214071";
     to "node_M1125952";
     length 0.053927km;
     configuration "line_config_3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN6138595-1";
     from "node_M1069497";
     to "node_M1069495";
     length 0.015279km;
     configuration "line_config_3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN6381858-1";
     from "node_M1209774";
     to "node_L3123509";
     length 0.062531km;
     configuration "line_config_3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5531195-1";
     from "node_M1108298";
     to "node_196-36167";
     length 0.039267km;
     configuration "line_config_3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5745348-1";
     from "node_M1142819";
     to "node_M1142818";
     length 0.074985km;
     configuration "line_config_3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN6047595-3";
     from "node_N1136356";
     to "node_M1069549";
     length 0.025809km;
     configuration "line_config_3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN6047595-2";
     from "node_M1069533";
     to "node_N1136356";
     length 0.118749km;
     configuration "line_config_3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5682346-3";
     from "node_N1134479";
     to "node_D5682346-3_INT";
     length 0.063354km;
     configuration "line_config_3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN6048626-1";
     from "node_M1142868";
     to "node_M1142869";
     length 0.053961km;
     configuration "line_config_3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5653479-1";
     from "node_M1069505";
     to "node_M1069509";
     length 0.031329km;
     configuration "line_config_3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5473349-1";
     from "node_M1108529";
     to "node_M1108532";
     length 0.024809km;
     configuration "line_config_3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN6108125-2";
     from "node_N1134474";
     to "node_M1069496";
     length 0.056804km;
     configuration "line_config_3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5563853-1";
     from "node_M1108532";
     to "node_M1108535";
     length 0.092984km;
     configuration "line_config_3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5684836-1";
     from "node_L2674027";
     to "node_L2692633";
     length 0.067882km;
     configuration "line_config_3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5654471-1";
     from "node_L2711226";
     to "node_M1142819";
     length 0.078168km;
     configuration "line_config_3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5654466-1";
     from "node_M1209800";
     to "node_M1209797";
     length 0.075405km;
     configuration "line_config_3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5591731-3";
     from "node_M4122658";
     to "node_L2933135";
     length 0.001669km;
     configuration "line_config_3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5624342-1";
     from "node_M1108505";
     to "node_L2955047";
     length 0.054561km;
     configuration "line_config_3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN6139641-1";
     from "node_M1142871";
     to "node_M1142874";
     length 0.038153km;
     configuration "line_config_3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5527264-7";
     from "node_N1144663";
     to "node_M1089215";
     length 0.025466km;
     configuration "line_config_3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN6290200-1";
     from "node_M1089207";
     to "node_L3160098";
     length 0.023702km;
     configuration "line_config_3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN6291244-1";
     from "node_L3160865";
     to "node_M1142828";
     length 0.130601km;
     configuration "line_config_3PH_H-397_ACSR397_ACSR397_ACSR2/0_WPAL";
}

object overhead_line 
{
     phases ABCN;
     name "LN5896798-1";
     from "node_M1209807";
     to "node_M1209805";
     length 0.044160km;
     configuration "line_config_3PH_H-397_ACSR397_ACSR397_ACSR397_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5710794-3";
     from "node_HVMV_Sub_48332";
     to "node_D5710794-3_INT";
     length 0.019436km;
     configuration "line_config_3PH_H-397_ACSR397_ACSR397_ACSR397_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5742828-1";
     from "node_M1209817";
     to "node_L2801909";
     length 0.025252km;
     configuration "line_config_3PH_H-397_ACSR397_ACSR397_ACSR397_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5742828-2";
     from "node_L2801909";
     to "node_M1209814";
     length 0.069273km;
     configuration "line_config_3PH_H-397_ACSR397_ACSR397_ACSR397_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5714974-1";
     from "node_M1209811";
     to "node_M1209807";
     length 0.122604km;
     configuration "line_config_3PH_H-397_ACSR397_ACSR397_ACSR397_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5815900-1";
     from "node_E192860";
     to "node_M1209817";
     length 0.019593km;
     configuration "line_config_3PH_H-397_ACSR397_ACSR397_ACSR397_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5473414-1";
     from "node_M1209814";
     to "node_M1209811";
     length 0.106949km;
     configuration "line_config_3PH_H-397_ACSR397_ACSR397_ACSR397_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5805761-1";
     from "node_L3048965";
     to "node_M1142843";
     length 0.051340km;
     configuration "line_config_3PH_H-397_ACSR397_ACSR397_ACSR4_WPAL";
}

object overhead_line 
{
     phases ABCN;
     name "LN6350574-1";
     from "node_M1108381";
     to "node_L3254237";
     length 0.075955km;
     configuration "line_config_3PH_H-4_ACSR2_ACSR2_ACSR4_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN6169250-1";
     from "node_L2804256";
     to "node_M1026960";
     length 0.053963km;
     configuration "line_config_3PH_H-4_ACSR2_ACSR2_ACSR4_WPAL";
}

object overhead_line 
{
     phases ABCN;
     name "LN5683818-1";
     from "node_M1026954";
     to "node_L2804256";
     length 0.210741km;
     configuration "line_config_3PH_H-4_ACSR2_ACSR2_ACSR4_WPAL";
}

object overhead_line 
{
     phases ABCN;
     name "LN6199518-1";
     from "node_M1027002";
     to "node_L2673313";
     length 0.091681km;
     configuration "line_config_3PH_H-4_ACSR2_ACSR2_ACSR4_WPAL";
}

object overhead_line 
{
     phases ABCN;
     name "LN5472354-1";
     from "node_M1027039";
     to "node_M1027043";
     length 0.027049km;
     configuration "line_config_3PH_H-4_ACSR2_ACSR2_ACSR4_WPAL";
}

object overhead_line 
{
     phases ABCN;
     name "LN6292826-1";
     from "node_M1026927";
     to "node_196-29518";
     length 0.005141km;
     configuration "line_config_3PH_H-4_ACSR2_ACSR2_ACSR4_WPAL";
}

object overhead_line 
{
     phases ABCN;
     name "LN5683819-1";
     from "node_M1027011";
     to "node_M1027013";
     length 0.101107km;
     configuration "line_config_3PH_H-4_ACSR2_ACSR2_ACSR4_WPAL";
}

object overhead_line 
{
     phases ABCN;
     name "LN5926301-1";
     from "node_M1026926";
     to "node_M1026927";
     length 0.014066km;
     configuration "line_config_3PH_H-4_ACSR2_ACSR2_ACSR4_WPAL";
}

object overhead_line 
{
     phases ABCN;
     name "LN6108131-1";
     from "node_L2916608";
     to "node_M1027002";
     length 0.086565km;
     configuration "line_config_3PH_H-4_ACSR2_ACSR2_ACSR4_WPAL";
}

object overhead_line 
{
     phases ABCN;
     name "LN6350538-1";
     from "node_M1026950";
     to "node_M1026954";
     length 0.105398km;
     configuration "line_config_3PH_H-4_ACSR2_ACSR2_ACSR4_WPAL";
}

object overhead_line 
{
     phases ABCN;
     name "LN5774458-1";
     from "node_M1026907";
     to "node_M1026915";
     length 0.074023km;
     configuration "line_config_3PH_H-4_ACSR2_ACSR2_ACSR4_WPAL";
}

object overhead_line 
{
     phases ABCN;
     name "LN6047566-1";
     from "node_L2673313";
     to "node_M1027011";
     length 0.065499km;
     configuration "line_config_3PH_H-4_ACSR2_ACSR2_ACSR4_WPAL";
}

object overhead_line 
{
     phases ABCN;
     name "LN5959087-1";
     from "node_196-29518";
     to "node_L3122816";
     length 0.090438km;
     configuration "line_config_3PH_H-4_ACSR2_ACSR2_ACSR4_WPAL";
}

object overhead_line 
{
     phases ABCN;
     name "LN5744336-1";
     from "node_M1027013";
     to "node_M1027023";
     length 0.098624km;
     configuration "line_config_3PH_H-4_ACSR2_ACSR2_ACSR4_WPAL";
}

object overhead_line 
{
     phases ABCN;
     name "LN5926302-1";
     from "node_M1027023";
     to "node_L3254213";
     length 0.044375km;
     configuration "line_config_3PH_H-4_ACSR2_ACSR2_ACSR4_WPAL";
}

object overhead_line 
{
     phases ABCN;
     name "LN6047565-1";
     from "node_M1026920";
     to "node_M1026926";
     length 0.093921km;
     configuration "line_config_3PH_H-4_ACSR2_ACSR2_ACSR4_WPAL";
}

object overhead_line 
{
     phases ABCN;
     name "LN6290209-1";
     from "node_L3122816";
     to "node_L3160103";
     length 0.508906km;
     configuration "line_config_3PH_H-4_ACSR2_ACSR2_ACSR4_WPAL";
}

object overhead_line 
{
     phases ABCN;
     name "LN5774457-1";
     from "node_M1026915";
     to "node_M1026920";
     length 0.040847km;
     configuration "line_config_3PH_H-4_ACSR2_ACSR2_ACSR4_WPAL";
}

object overhead_line 
{
     phases ABCN;
     name "LN5744335-1";
     from "node_L3160103";
     to "node_M1026950";
     length 0.024044km;
     configuration "line_config_3PH_H-4_ACSR2_ACSR2_ACSR4_WPAL";
}

object overhead_line 
{
     phases ABCN;
     name "LN5956466-1";
     from "node_M1027043";
     to "node_M1027055";
     length 0.044178km;
     configuration "line_config_3PH_H-4_ACSR2_ACSR2_ACSR4_WPAL";
}

object overhead_line 
{
     phases ABCN;
     name "LN5532750-1";
     from "node_L3254213";
     to "node_M1027039";
     length 0.063862km;
     configuration "line_config_3PH_H-4_ACSR2_ACSR2_ACSR4_WPAL";
}

object overhead_line 
{
     phases ABCN;
     name "LN6259995-1";
     from "node_M1089141";
     to "node_L3160107";
     length 0.110551km;
     configuration "line_config_3PH_H-4_ACSR4_ACSR4_ACSR2_WPAL";
}

object overhead_line 
{
     phases ABCN;
     name "LN5895787-1";
     from "node_M1026329";
     to "node_M1026328";
     length 0.034168km;
     configuration "line_config_3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN6351510-1";
     from "node_M1142821";
     to "node_L2711226";
     length 0.001633km;
     configuration "line_config_3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN6061815-1";
     from "node_M1108398";
     to "node_M1108395";
     length 0.068026km;
     configuration "line_config_3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN6077815-4";
     from "node_L2973155";
     to "node_L3784018";
     length 0.064008km;
     configuration "line_config_3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5985361-1";
     from "node_E183472";
     to "node_L2989566";
     length 0.156139km;
     configuration "line_config_3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN6077815-5";
     from "node_L3784018";
     to "node_N1136028";
     length 0.048319km;
     configuration "line_config_3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN6379462-2";
     from "node_L3139121";
     to "node_L2763153";
     length 0.075011km;
     configuration "line_config_3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN6298585-1";
     from "node_M1047593";
     to "node_M1047615";
     length 0.130557km;
     configuration "line_config_3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5534970-1";
     from "node_L2841633";
     to "node_D5534970-1_INT";
     length 0.106562km;
     configuration "line_config_3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN6077815-3";
     from "node_N1136028";
     to "node_L2876797";
     length 0.007803km;
     configuration "line_config_3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5867683-3";
     from "node_N1136996";
     to "node_M1047649";
     length 0.013882km;
     configuration "line_config_3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5865235-3";
     from "node_N1137986";
     to "node_M1047732";
     length 0.043063km;
     configuration "line_config_3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN6298585-2";
     from "node_M1047615";
     to "node_L3216123";
     length 0.001982km;
     configuration "line_config_3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5683858-2";
     from "node_L3216368";
     to "node_N1140827";
     length 0.027697km;
     configuration "line_config_3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5502533-1";
     from "node_M1089143";
     to "node_M1089141";
     length 0.137358km;
     configuration "line_config_3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5752776-3";
     from "node_N1136671";
     to "node_M1047593";
     length 0.042722km;
     configuration "line_config_3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5682339-1";
     from "node_M1047507";
     to "node_196-35813";
     length 0.051032km;
     configuration "line_config_3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN6047561-1";
     from "node_M1069154";
     to "node_L3197630";
     length 0.177707km;
     configuration "line_config_3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5774453-1";
     from "node_M1069156";
     to "node_M1069155";
     length 0.124963km;
     configuration "line_config_3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5649275-1";
     from "node_M1026797";
     to "node_M1026796";
     length 0.002551km;
     configuration "line_config_3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN6262266-13";
     from "node_N1145954";
     to "node_P827580";
     length 0.005748km;
     configuration "line_config_3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5895816-2";
     from "node_M1026706";
     to "node_N1140825";
     length 0.015122km;
     configuration "line_config_3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN6132680-1";
     from "node_M1047713";
     to "node_M1047720";
     length 0.110197km;
     configuration "line_config_3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5686080-1";
     from "node_P827580";
     to "node_D5686080-1_INT";
     length 0.008010km;
     configuration "line_config_3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5956471-3";
     from "node_M1047548";
     to "node_N1136670";
     length 0.018215km;
     configuration "line_config_3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN6001653-2";
     from "node_L2876814";
     to "node_M1026834";
     length 0.079857km;
     configuration "line_config_3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5562934-1";
     from "node_M1026800";
     to "node_M1026797";
     length 0.058380km;
     configuration "line_config_3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5956471-2";
     from "node_N1136670";
     to "node_M1047572";
     length 0.106446km;
     configuration "line_config_3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN6350546-1";
     from "node_M1047325";
     to "node_M1047324";
     length 0.009184km;
     configuration "line_config_3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5472375-1";
     from "node_M1026724";
     to "node_R18243";
     length 0.006585km;
     configuration "line_config_3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN6352699-1";
     from "node_P827514";
     to "node_M1026876";
     length 0.006094km;
     configuration "line_config_3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN6138604-1";
     from "node_M1026907";
     to "node_L3085398";
     length 0.056084km;
     configuration "line_config_3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN6438273-3";
     from "node_N1140823";
     to "node_L2851933";
     length 0.060456km;
     configuration "line_config_3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5684911-1";
     from "node_M1142815";
     to "node_M1142814";
     length 0.147429km;
     configuration "line_config_3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5956463-1";
     from "node_L2766718";
     to "node_L3048206";
     length 0.091798km;
     configuration "line_config_3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5631690-1";
     from "node_M1047572";
     to "node_M1047580";
     length 0.034997km;
     configuration "line_config_3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5804836-1";
     from "node_M1047300";
     to "node_M1047299";
     length 0.062852km;
     configuration "line_config_3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5865272-1";
     from "node_M1047303";
     to "node_L3027116";
     length 0.072206km;
     configuration "line_config_3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5843536-1";
     from "node_M1047580";
     to "node_P828362";
     length 0.006961km;
     configuration "line_config_3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5895789-3";
     from "node_R18243";
     to "node_N1139552";
     length 0.030961km;
     configuration "line_config_3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN6106511-1";
     from "node_196-36167";
     to "node_L3011298";
     length 0.081552km;
     configuration "line_config_3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN6017292-1";
     from "node_M1026891";
     to "node_L3160102";
     length 0.087273km;
     configuration "line_config_3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5926308-3";
     from "node_L2860491";
     to "node_D5926308-3_INT";
     length 0.034344km;
     configuration "line_config_3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5894206-4";
     from "node_N1137005";
     to "node_M1047724";
     length 0.013831km;
     configuration "line_config_3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN6076346-1";
     from "node_L3027157";
     to "node_L2973155";
     length 0.110464km;
     configuration "line_config_3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5621841-2";
     from "node_196-35813";
     to "node_N1140519";
     length 0.007466km;
     configuration "line_config_3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5957494-1";
     from "node_M1142814";
     to "node_M1142810";
     length 0.300922km;
     configuration "line_config_3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5742898-1";
     from "node_M1047737";
     to "node_L3027157";
     length 0.162128km;
     configuration "line_config_3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5867683-2";
     from "node_L3216123";
     to "node_N1136996";
     length 0.104256km;
     configuration "line_config_3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN6320368-1";
     from "node_L2691954";
     to "node_L3122849";
     length 0.064207km;
     configuration "line_config_3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN6229809-1";
     from "node_M1026760";
     to "node_M1026744";
     length 0.115134km;
     configuration "line_config_3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN6047578-1";
     from "node_L2841635";
     to "node_L2822869";
     length 0.059467km;
     configuration "line_config_3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5593222-1";
     from "node_L3010556";
     to "node_L2766718";
     length 0.106194km;
     configuration "line_config_3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5865235-2";
     from "node_L2841621";
     to "node_N1137986";
     length 0.034561km;
     configuration "line_config_3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN6109158-1";
     from "node_M1108295";
     to "node_L2936279";
     length 0.083739km;
     configuration "line_config_3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5532791-1";
     from "node_M1026357";
     to "node_M1026356";
     length 0.029594km;
     configuration "line_config_3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5956503-1";
     from "node_L3122849";
     to "node_M1026357";
     length 0.083981km;
     configuration "line_config_3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5867591-1";
     from "node_M1125994";
     to "node_D5867591-1_INT";
     length 0.003413km;
     configuration "line_config_3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5774496-1";
     from "node_L3235275";
     to "node_M1026347";
     length 0.085973km;
     configuration "line_config_3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5894238-1";
     from "node_M1026866";
     to "node_M1026844";
     length 0.134510km;
     configuration "line_config_3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5894206-3";
     from "node_L2895449";
     to "node_N1137005";
     length 0.089101km;
     configuration "line_config_3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5865271-1";
     from "node_M1026354";
     to "node_L3235275";
     length 0.071838km;
     configuration "line_config_3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN6379462-3";
     from "node_L2763153";
     to "node_M1047293";
     length 0.048347km;
     configuration "line_config_3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5746548-1";
     from "node_E182732";
     to "node_M1026760";
     length 0.009180km;
     configuration "line_config_3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5716230-3";
     from "node_N1136658";
     to "node_M1047566";
     length 0.042896km;
     configuration "line_config_3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN6199527-1";
     from "node_L3254218";
     to "node_L2860490";
     length 0.071264km;
     configuration "line_config_3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5895816-3";
     from "node_N1140825";
     to "node_L3216368";
     length 0.020404km;
     configuration "line_config_3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5895789-2";
     from "node_N1139552";
     to "node_M1026702";
     length 0.087677km;
     configuration "line_config_3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5894238-2";
     from "node_M1026876";
     to "node_M1026866";
     length 0.105124km;
     configuration "line_config_3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5895780-3";
     from "node_N1140519";
     to "node_L2991914";
     length 0.056092km;
     configuration "line_config_3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5653457-1";
     from "node_L3085398";
     to "node_M1026891";
     length 0.085708km;
     configuration "line_config_3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5712507-1";
     from "node_L2689691";
     to "node_M1009763";
     length 0.083182km;
     configuration "line_config_3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5863706-1";
     from "node_M1047503";
     to "node_L2841635";
     length 0.023766km;
     configuration "line_config_3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5623403-1";
     from "node_L3029498";
     to "node_M1089143";
     length 0.087713km;
     configuration "line_config_3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5752776-2";
     from "node_P828362";
     to "node_N1136671";
     length 0.006232km;
     configuration "line_config_3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN6383059-1";
     from "node_M1047568";
     to "node_P827527";
     length 0.015939km;
     configuration "line_config_3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5716230-2";
     from "node_P827527";
     to "node_N1136658";
     length 0.006142km;
     configuration "line_config_3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN6047605-1";
     from "node_M1047293";
     to "node_M1047292";
     length 0.020094km;
     configuration "line_config_3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5593236-6";
     from "node_M1047515";
     to "node_M1047513";
     length 0.112687km;
     configuration "line_config_3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN6019480-1";
     from "node_M1009763";
     to "node_E182733";
     length 0.082687km;
     configuration "line_config_3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN6231993-1";
     from "node_L3160102";
     to "node_P827514";
     length 0.061274km;
     configuration "line_config_3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5683831-1";
     from "node_L2860490";
     to "node_L3104134";
     length 0.063358km;
     configuration "line_config_3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN6001653-3";
     from "node_M1026844";
     to "node_L2876814";
     length 0.002970km;
     configuration "line_config_3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN6047577-1";
     from "node_M1047513";
     to "node_M1047507";
     length 0.069520km;
     configuration "line_config_3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN6380810-1";
     from "node_M1047732";
     to "node_M1047737";
     length 0.086698km;
     configuration "line_config_3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN6274208-2";
     from "node_L2896685";
     to "node_M1089185";
     length 0.024030km;
     configuration "line_config_3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5472370-1";
     from "node_M1047339";
     to "node_L2860491";
     length 0.082878km;
     configuration "line_config_3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN6274208-1";
     from "node_M1108395";
     to "node_L2896685";
     length 0.094743km;
     configuration "line_config_3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5531256-1";
     from "node_M1026829";
     to "node_M1026824";
     length 0.137055km;
     configuration "line_config_3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5683858-3";
     from "node_N1140827";
     to "node_M1026726";
     length 0.017269km;
     configuration "line_config_3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5835149-1";
     from "node_M1026330";
     to "node_M1026329";
     length 0.036059km;
     configuration "line_config_3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5835150-1";
     from "node_M1026744";
     to "node_M1026724";
     length 0.168395km;
     configuration "line_config_3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5651975-1";
     from "node_L2991914";
     to "node_M1047503";
     length 0.035650km;
     configuration "line_config_3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN293471";
     from "node_F739845";
     to "node_293471";
     length 0.030480km;
     configuration "line_config_3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5502538-1";
     from "node_L2822869";
     to "node_M1026808";
     length 0.094783km;
     configuration "line_config_3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5894206-1";
     from "node_M1047720";
     to "node_L2895449";
     length 0.001919km;
     configuration "line_config_3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN6438273-2";
     from "node_M1026700";
     to "node_N1140823";
     length 0.037008km;
     configuration "line_config_3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5895818-1";
     from "node_M1026356";
     to "node_M1026354";
     length 0.038744km;
     configuration "line_config_3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5498301-1";
     from "node_M1026796";
     to "node_M1026795";
     length 0.030412km;
     configuration "line_config_3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN6379462-1";
     from "node_M1047299";
     to "node_L3139121";
     length 0.044990km;
     configuration "line_config_3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN6001653-1";
     from "node_M1026834";
     to "node_M1026829";
     length 0.054003km;
     configuration "line_config_3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5955063-1";
     from "node_M1108286";
     to "node_L2933164";
     length 0.079293km;
     configuration "line_config_3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN6380847-1";
     from "node_L3254238";
     to "node_M1047303";
     length 0.099314km;
     configuration "line_config_3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5926308-2";
     from "node_Q14412";
     to "node_M1047325";
     length 0.033945km;
     configuration "line_config_3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5744341-1";
     from "node_L2897780";
     to "node_L3235255";
     length 0.043572km;
     configuration "line_config_3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5532743-1";
     from "node_M1069155";
     to "node_M1069154";
     length 0.100550km;
     configuration "line_config_3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN6262266-12";
     from "node_M1047303";
     to "node_N1145954";
     length 0.004178km;
     configuration "line_config_3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN6364659-1";
     from "node_M1108395";
     to "node_L2728247";
     length 0.086100km;
     configuration "line_config_3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN6199530-1";
     from "node_R18242";
     to "node_L3254218";
     length 0.037866km;
     configuration "line_config_3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5774497-1";
     from "node_L3027116";
     to "node_M1047300";
     length 0.068887km;
     configuration "line_config_3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN6044631-1";
     from "node_M1009650";
     to "node_E203026";
     length 0.271471km;
     configuration "line_config_3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5742835-1";
     from "node_M1009770";
     to "node_L2689691";
     length 0.055688km;
     configuration "line_config_3PH_H-4_ACSR4_ACSR4_ACSR4_TPX";
}

object overhead_line 
{
     phases ABCN;
     name "LN6290212-1";
     from "node_M1089131";
     to "node_L3029502";
     length 0.095770km;
     configuration "line_config_3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL";
}

object overhead_line 
{
     phases ABCN;
     name "LN6259989-1";
     from "node_R18241";
     to "node_M1047763";
     length 0.069050km;
     configuration "line_config_3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL";
}

object overhead_line 
{
     phases ABCN;
     name "LN6108144-1";
     from "node_M1026795";
     to "node_M1026786";
     length 0.073765km;
     configuration "line_config_3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL";
}

object overhead_line 
{
     phases ABCN;
     name "LN6108150-2";
     from "node_N1140818";
     to "node_L2973167";
     length 0.010689km;
     configuration "line_config_3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL";
}

object overhead_line 
{
     phases ABCN;
     name "LN6138608-3";
     from "node_L3029502";
     to "node_D6138608-3_INT";
     length 0.085517km;
     configuration "line_config_3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL";
}

object overhead_line 
{
     phases ABCN;
     name "LN6108150-3";
     from "node_M1026695";
     to "node_N1140818";
     length 0.063213km;
     configuration "line_config_3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL";
}

object overhead_line 
{
     phases ABCN;
     name "LN5927423-1";
     from "node_L2936271";
     to "node_M1142815";
     length 0.139556km;
     configuration "line_config_3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL";
}

object overhead_line 
{
     phases ABCN;
     name "LN6138610-3";
     from "node_L2897777";
     to "node_N1144665";
     length 0.027116km;
     configuration "line_config_3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL";
}

object overhead_line 
{
     phases ABCN;
     name "LN5504876-1";
     from "node_M1142818";
     to "node_P829965";
     length 0.067473km;
     configuration "line_config_3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL";
}

object overhead_line 
{
     phases ABCN;
     name "LN5502531-1";
     from "node_L3104125";
     to "node_M1089131";
     length 0.038247km;
     configuration "line_config_3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL";
}

object overhead_line 
{
     phases ABCN;
     name "LN6350577-1";
     from "node_L2673346";
     to "node_L3254238";
     length 0.129181km;
     configuration "line_config_3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL";
}

object overhead_line 
{
     phases ABCN;
     name "LN6440069-1";
     from "node_L2933164";
     to "node_L3029498";
     length 0.067491km;
     configuration "line_config_3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL";
}

object overhead_line 
{
     phases ABCN;
     name "LN6171508-1";
     from "node_E182748";
     to "node_L2673346";
     length 0.063960km;
     configuration "line_config_3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL";
}

object overhead_line 
{
     phases ABCN;
     name "LN5593253-1";
     from "node_M1047316";
     to "node_L3216370";
     length 0.014696km;
     configuration "line_config_3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL";
}

object overhead_line 
{
     phases ABCN;
     name "LN5770318-1";
     from "node_M1026786";
     to "node_M1026785";
     length 0.003870km;
     configuration "line_config_3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL";
}

object overhead_line 
{
     phases ABCN;
     name "LN5835143-1";
     from "node_M1089118";
     to "node_M1089115";
     length 0.161708km;
     configuration "line_config_3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL";
}

object overhead_line 
{
     phases ABCN;
     name "LN5527400-1";
     from "node_L2688692";
     to "node_M1108286";
     length 0.005097km;
     configuration "line_config_3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL";
}

object overhead_line 
{
     phases ABCN;
     name "LN5650219-1";
     from "node_M1026700";
     to "node_M1026706";
     length 0.085500km;
     configuration "line_config_3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL";
}

object overhead_line 
{
     phases ABCN;
     name "LN6347196-3";
     from "node_L2973167";
     to "node_N1140819";
     length 0.068989km;
     configuration "line_config_3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL";
}

object overhead_line 
{
     phases ABCN;
     name "LN6108142-1";
     from "node_E206209";
     to "node_L2897777";
     length 0.124558km;
     configuration "line_config_3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL";
}

object overhead_line 
{
     phases ABCN;
     name "LN5714056-2";
     from "node_N1139551";
     to "node_M1026695";
     length 0.022589km;
     configuration "line_config_3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL";
}

object overhead_line 
{
     phases ABCN;
     name "LN5593234-1";
     from "node_M1089115";
     to "node_M1089112";
     length 0.091504km;
     configuration "line_config_3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL";
}

object overhead_line 
{
     phases ABCN;
     name "LN6138608-2";
     from "node_Q14404";
     to "node_regxfmr_190-7361";
     length 0.004597km;
     configuration "line_config_3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL";
}

object overhead_line 
{
     phases ABCN;
     name "LN5773040-1";
     from "node_M1047724";
     to "node_M1047722";
     length 0.042372km;
     configuration "line_config_3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL";
}

object overhead_line 
{
     phases ABCN;
     name "LN6258439-1";
     from "node_L2876797";
     to "node_R18241";
     length 0.049377km;
     configuration "line_config_3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL";
}

object overhead_line 
{
     phases ABCN;
     name "LN5806919-1";
     from "node_E182724";
     to "node_M1069169";
     length 0.092995km;
     configuration "line_config_3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL";
}

object overhead_line 
{
     phases ABCN;
     name "LN6255773-1";
     from "node_M1026785";
     to "node_M1026783";
     length 0.029742km;
     configuration "line_config_3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL";
}

object overhead_line 
{
     phases ABCN;
     name "LN5472360-1";
     from "node_M1089120";
     to "node_M1089119";
     length 0.057934km;
     configuration "line_config_3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL";
}

object overhead_line 
{
     phases ABCN;
     name "LN6079946-1";
     from "node_L3179678";
     to "node_L2804249";
     length 0.117764km;
     configuration "line_config_3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL";
}

object overhead_line 
{
     phases ABCN;
     name "LN5804802-1";
     from "node_M1069136";
     to "node_M1069135";
     length 0.075177km;
     configuration "line_config_3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL";
}

object overhead_line 
{
     phases ABCN;
     name "LN5503546-1";
     from "node_M1125994";
     to "node_L2730149";
     length 0.022160km;
     configuration "line_config_3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL";
}

object overhead_line 
{
     phases ABCN;
     name "LN6320329-1";
     from "node_L3048206";
     to "node_M1069156";
     length 0.059893km;
     configuration "line_config_3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL";
}

object overhead_line 
{
     phases ABCN;
     name "LN6199560-1";
     from "node_L3216370";
     to "node_M1047312";
     length 0.100881km;
     configuration "line_config_3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL";
}

object overhead_line 
{
     phases ABCN;
     name "LN6320367-3";
     from "node_M1047312";
     to "node_N1137960";
     length 0.015169km;
     configuration "line_config_3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL";
}

object overhead_line 
{
     phases ABCN;
     name "LN5473449-1";
     from "node_L2936279";
     to "node_L3179678";
     length 0.101707km;
     configuration "line_config_3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL";
}

object overhead_line 
{
     phases ABCN;
     name "LN5804791-1";
     from "node_M1069169";
     to "node_L3010556";
     length 0.073356km;
     configuration "line_config_3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL";
}

object overhead_line 
{
     phases ABCN;
     name "LN5502532-1";
     from "node_190-7361";
     to "node_M1089120";
     length 0.005820km;
     configuration "line_config_3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL";
}

object overhead_line 
{
     phases ABCN;
     name "LN5683823-1";
     from "node_M1089119";
     to "node_M1089118";
     length 0.078884km;
     configuration "line_config_3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL";
}

object overhead_line 
{
     phases ABCN;
     name "LN6108141-1";
     from "node_M1047521";
     to "node_D6108141-1_INT";
     length 0.020308km;
     configuration "line_config_3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL";
}

object overhead_line 
{
     phases ABCN;
     name "LN5593239-1";
     from "node_L3235256";
     to "node_M1069136";
     length 0.034894km;
     configuration "line_config_3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL";
}

object overhead_line 
{
     phases ABCN;
     name "LN6256144-1";
     from "node_L2688693";
     to "node_L2688692";
     length 0.039179km;
     configuration "line_config_3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL";
}

object overhead_line 
{
     phases ABCN;
     name "LN6229835-1";
     from "node_M1047292";
     to "node_L2691954";
     length 0.088605km;
     configuration "line_config_3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL";
}

object overhead_line 
{
     phases ABCN;
     name "LN6413567-2";
     from "node_M1069175";
     to "node_N1139541";
     length 0.043586km;
     configuration "line_config_3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL";
}

object overhead_line 
{
     phases ABCN;
     name "LN6049825-1";
     from "node_M1047309";
     to "node_D6049825-1_INT";
     length 0.004571km;
     configuration "line_config_3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL";
}

object overhead_line 
{
     phases ABCN;
     name "LN6077782-1";
     from "node_M1026774";
     to "node_M1026769";
     length 0.119282km;
     configuration "line_config_3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL";
}

object overhead_line 
{
     phases ABCN;
     name "LN6350541-1";
     from "node_L3160107";
     to "node_L3104125";
     length 0.107828km;
     configuration "line_config_3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL";
}

object overhead_line 
{
     phases ABCN;
     name "LN6138610-2";
     from "node_N1144665";
     to "node_M1047515";
     length 0.027389km;
     configuration "line_config_3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL";
}

object overhead_line 
{
     phases ABCN;
     name "LN6256144-3";
     from "node_N1139547";
     to "node_L2688693";
     length 0.085026km;
     configuration "line_config_3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL";
}

object overhead_line 
{
     phases ABCN;
     name "LN5623408-1";
     from "node_M1026347";
     to "node_M1026341";
     length 0.050948km;
     configuration "line_config_3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL";
}

object overhead_line 
{
     phases ABCN;
     name "LN5714080-1";
     from "node_L3235255";
     to "node_M1047316";
     length 0.051208km;
     configuration "line_config_3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL";
}

object overhead_line 
{
     phases ABCN;
     name "LN6413567-3";
     from "node_N1139541";
     to "node_D6413567-3_INT";
     length 0.014967km;
     configuration "line_config_3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL";
}

object overhead_line 
{
     phases ABCN;
     name "LN6320367-2";
     from "node_N1137960";
     to "node_M1047309";
     length 0.025152km;
     configuration "line_config_3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL";
}

object overhead_line 
{
     phases ABCN;
     name "LN5773040-2";
     from "node_M1047722";
     to "node_L2841621";
     length 0.107871km;
     configuration "line_config_3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL";
}

object overhead_line 
{
     phases ABCN;
     name "LN6290215-1";
     from "node_M1026780";
     to "node_M1026774";
     length 0.107073km;
     configuration "line_config_3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL";
}

object overhead_line 
{
     phases ABCN;
     name "LN5714056-3";
     from "node_M1026702";
     to "node_N1139551";
     length 0.128735km;
     configuration "line_config_3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL";
}

object overhead_line 
{
     phases ABCN;
     name "LN5532754-1";
     from "node_M1026783";
     to "node_M1026780";
     length 0.017916km;
     configuration "line_config_3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL";
}

object overhead_line 
{
     phases ABCN;
     name "LN5928744-1";
     from "node_P829965";
     to "node_L2936271";
     length 0.027920km;
     configuration "line_config_3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL";
}

object overhead_line 
{
     phases ABCN;
     name "LN6256144-4";
     from "node_L2804249";
     to "node_N1139547";
     length 0.071008km;
     configuration "line_config_3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL";
}

object overhead_line 
{
     phases ABCN;
     name "LN6347196-2";
     from "node_N1140819";
     to "node_M1026700";
     length 0.026931km;
     configuration "line_config_3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL";
}

object overhead_line 
{
     phases ABCN;
     name "LN5986935-1";
     from "node_M1047324";
     to "node_L2897780";
     length 0.092597km;
     configuration "line_config_3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL";
}

object overhead_line 
{
     phases ABCN;
     name "LN6229807-1";
     from "node_L3197630";
     to "node_L3235256";
     length 0.119705km;
     configuration "line_config_3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL";
}

object overhead_line 
{
     phases ABCN;
     name "LN6351524-1";
     from "node_L3011298";
     to "node_M1108295";
     length 0.080156km;
     configuration "line_config_3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL";
}

object overhead_line 
{
     phases ABCN;
     name "LN6411371-1";
     from "node_M1047649";
     to "node_L2973153";
     length 0.024109km;
     configuration "line_config_3PH_H-4_WPAL4_WPAL4_WPAL1/0_TPX";
}

object overhead_line 
{
     phases ABCN;
     name "LN5532746-1";
     from "node_L2822866";
     to "node_M1047688";
     length 0.032591km;
     configuration "line_config_3PH_H-4_WPAL4_WPAL4_WPAL1/0_TPX";
}

object overhead_line 
{
     phases ABCN;
     name "LN6505949-1";
     from "node_L2691952";
     to "node_M3036170";
     length 0.002180km;
     configuration "line_config_3PH_H-4_WPAL4_WPAL4_WPAL4_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5561437-1";
     from "node_L2952003";
     to "node_M1108381";
     length 0.107248km;
     configuration "line_config_3PH_H-4_WPAL4_WPAL4_WPAL4_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5501004-1";
     from "node_M1009784";
     to "node_M1009770";
     length 0.060808km;
     configuration "line_config_3PH_H-4_WPAL4_WPAL4_WPAL4_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN6017302-1";
     from "node_L2973162";
     to "node_M1026333";
     length 0.053151km;
     configuration "line_config_3PH_H-4_WPAL4_WPAL4_WPAL4_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5865248-1";
     from "node_M1047346";
     to "node_M1047345";
     length 0.043146km;
     configuration "line_config_3PH_H-4_WPAL4_WPAL4_WPAL4_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN6409778-1";
     from "node_L2898495";
     to "node_L2952003";
     length 0.140662km;
     configuration "line_config_3PH_H-4_WPAL4_WPAL4_WPAL4_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5472369-1";
     from "node_L3104134";
     to "node_M1047346";
     length 0.046491km;
     configuration "line_config_3PH_H-4_WPAL4_WPAL4_WPAL4_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN6017299-1";
     from "node_M1069184";
     to "node_M1069175";
     length 0.063877km;
     configuration "line_config_3PH_H-4_WPAL4_WPAL4_WPAL4_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5742836-1";
     from "node_M1009807";
     to "node_M1009805";
     length 0.061651km;
     configuration "line_config_3PH_H-4_WPAL4_WPAL4_WPAL4_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN6198013-2";
     from "node_M1026333";
     to "node_M1026331";
     length 0.046121km;
     configuration "line_config_3PH_H-4_WPAL4_WPAL4_WPAL4_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN6380818-1";
     from "node_M1026670";
     to "node_M1026662";
     length 0.047829km;
     configuration "line_config_3PH_H-4_WPAL4_WPAL4_WPAL4_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN6047584-1";
     from "node_M1047345";
     to "node_L2991922";
     length 0.054627km;
     configuration "line_config_3PH_H-4_WPAL4_WPAL4_WPAL4_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN6047583-1";
     from "node_L2991922";
     to "node_M1047339";
     length 0.072208km;
     configuration "line_config_3PH_H-4_WPAL4_WPAL4_WPAL4_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN6260020-1";
     from "node_M1026655";
     to "node_M1009651";
     length 0.063089km;
     configuration "line_config_3PH_H-4_WPAL4_WPAL4_WPAL4_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5591284-1";
     from "node_L2673319";
     to "node_M1026658";
     length 0.033287km;
     configuration "line_config_3PH_H-4_WPAL4_WPAL4_WPAL4_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN6047599-3";
     from "node_Q14414";
     to "node_L2691952";
     length 0.079542km;
     configuration "line_config_3PH_H-4_WPAL4_WPAL4_WPAL4_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN6198013-1";
     from "node_M1026331";
     to "node_M1026330";
     length 0.056764km;
     configuration "line_config_3PH_H-4_WPAL4_WPAL4_WPAL4_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN6505950-1";
     from "node_M3036170";
     to "node_M1026670";
     length 0.016265km;
     configuration "line_config_3PH_H-4_WPAL4_WPAL4_WPAL4_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN6350543-1";
     from "node_M1026662";
     to "node_L2673319";
     length 0.142854km;
     configuration "line_config_3PH_H-4_WPAL4_WPAL4_WPAL4_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5591284-2";
     from "node_M1026658";
     to "node_M1026655";
     length 0.071404km;
     configuration "line_config_3PH_H-4_WPAL4_WPAL4_WPAL4_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN5621886-1";
     from "node_M1009805";
     to "node_M1009784";
     length 0.256501km;
     configuration "line_config_3PH_H-4_WPAL4_WPAL4_WPAL4_ACSR";
}

object overhead_line 
{
     phases ABCN;
     name "LN6108136-1";
     from "node_M1069189";
     to "node_M1069184";
     length 0.025829km;
     configuration "line_config_3PH_H-4_WPAL4_WPAL4_WPAL4_WPAL";
}

object overhead_line 
{
     phases ABCN;
     name "LN6228311-1";
     from "node_P901945";
     to "node_M1125988";
     length 0.005775km;
     configuration "line_config_3PH_H-4_WPAL4_WPAL4_WPAL4_WPAL";
}

object overhead_line 
{
     phases ABCN;
     name "LN5683816-1";
     from "node_M1047699";
     to "node_L2935554";
     length 0.080212km;
     configuration "line_config_3PH_H-4_WPAL4_WPAL4_WPAL4_WPAL";
}

object overhead_line 
{
     phases ABCN;
     name "LN6506311-4";
     from "node_L2767340";
     to "node_M3037449";
     length 0.001937km;
     configuration "line_config_3PH_H-4_WPAL4_WPAL4_WPAL4_WPAL";
}

object overhead_line 
{
     phases ABCN;
     name "LN6138614-1";
     from "node_M1069135";
     to "node_R18242";
     length 0.070990km;
     configuration "line_config_3PH_H-4_WPAL4_WPAL4_WPAL4_WPAL";
}

object overhead_line 
{
     phases ABCN;
     name "LN5621864-1";
     from "node_M1125987";
     to "node_P901945";
     length 0.004817km;
     configuration "line_config_3PH_H-4_WPAL4_WPAL4_WPAL4_WPAL";
}

object overhead_line 
{
     phases ABCN;
     name "LN6318768-1";
     from "node_L2989566";
     to "node_M1108378";
     length 0.086392km;
     configuration "line_config_3PH_H-4_WPAL4_WPAL4_WPAL4_WPAL";
}

object overhead_line 
{
     phases ABCN;
     name "LN6380809-2";
     from "node_L2973153";
     to "node_N1136998";
     length 0.010529km;
     configuration "line_config_3PH_H-4_WPAL4_WPAL4_WPAL4_WPAL";
}

object overhead_line 
{
     phases ABCN;
     name "LN6077443-1";
     from "node_M1108378";
     to "node_M1108379";
     length 0.010599km;
     configuration "line_config_3PH_H-4_WPAL4_WPAL4_WPAL4_WPAL";
}

object overhead_line 
{
     phases ABCN;
     name "LN5863823-1";
     from "node_M1089112";
     to "node_L3195356";
     length 0.039291km;
     configuration "line_config_3PH_H-4_WPAL4_WPAL4_WPAL4_WPAL";
}

object overhead_line 
{
     phases ABCN;
     name "LN5472352-1";
     from "node_M1047688";
     to "node_M1047699";
     length 0.068503km;
     configuration "line_config_3PH_H-4_WPAL4_WPAL4_WPAL4_WPAL";
}

object overhead_line 
{
     phases ABCN;
     name "LN6169247-1";
     from "node_L2935554";
     to "node_M1047713";
     length 0.043890km;
     configuration "line_config_3PH_H-4_WPAL4_WPAL4_WPAL4_WPAL";
}

object overhead_line 
{
     phases ABCN;
     name "LN5985378-1";
     from "node_M1026824";
     to "node_M1009807";
     length 0.190131km;
     configuration "line_config_3PH_H-4_WPAL4_WPAL4_WPAL4_WPAL";
}

object overhead_line 
{
     phases ABCN;
     name "LN6506310-2";
     from "node_M1125988";
     to "node_L2767340";
     length 0.072218km;
     configuration "line_config_3PH_H-4_WPAL4_WPAL4_WPAL4_WPAL";
}

object overhead_line 
{
     phases ABCN;
     name "LN5683830-1";
     from "node_M1026341";
     to "node_L2973162";
     length 0.068567km;
     configuration "line_config_3PH_H-4_WPAL4_WPAL4_WPAL4_WPAL";
}

object overhead_line 
{
     phases ABCN;
     name "LN6380809-3";
     from "node_N1136998";
     to "node_M1047669";
     length 0.066828km;
     configuration "line_config_3PH_H-4_WPAL4_WPAL4_WPAL4_WPAL";
}

object overhead_line 
{
     phases ABCN;
     name "LN6411372-1";
     from "node_M1047672";
     to "node_L2822866";
     length 0.038522km;
     configuration "line_config_3PH_H-4_WPAL4_WPAL4_WPAL4_WPAL";
}

object overhead_line 
{
     phases ABCN;
     name "LN5956464-1";
     from "node_M1047669";
     to "node_M1047672";
     length 0.003395km;
     configuration "line_config_3PH_H-4_WPAL4_WPAL4_WPAL4_WPAL";
}

object overhead_line 
{
     phases ABCN;
     name "LN5501088-1";
     from "node_L3195356";
     to "node_M1069189";
     length 0.072285km;
     configuration "line_config_3PH_H-4_WPAL4_WPAL4_WPAL4_WPAL";
}

object overhead_line 
{
     phases ABCN;
     name "LN6411005-2";
     from "node_M1108380";
     to "node_L2898495";
     length 0.085505km;
     configuration "line_config_3PH_H-4_WPAL4_WPAL4_WPAL4_WPAL";
}

object overhead_line 
{
     phases ABCN;
     name "LN6411005-1";
     from "node_M1108379";
     to "node_M1108380";
     length 0.040150km;
     configuration "line_config_3PH_H-4_WPAL4_WPAL4_WPAL4_WPAL";
}

object switch 
{
     phases ABCN;
     name "sw_X8223_48332";
     from "node_D6413567-3_INT";
     to "node_E182724";
     status CLOSED;
}

object switch 
{
     phases ABCN;
     name "sw_L9407_48332";
     from "node_D6023352-1_INT";
     to "node_E184626";
     status CLOSED;
}

object switch 
{
     phases ABCN;
     name "sw_A8869_48332";
     from "node_D6198039-1_INT";
     to "node_E206217";
     status CLOSED;
}

object switch 
{
     phases ABCN;
     name "sw_V7173_48332";
     from "node_D5534969-2_INT";
     to "node_E182729";
     status CLOSED;
}

object switch 
{
     phases ABCN;
     name "sw_L5523_48332";
     from "node_D6049825-1_INT";
     to "node_E182748";
     status CLOSED;
}

object switch 
{
     phases ABCN;
     name "sw_A8645_48332";
     from "node_D5958866-1_INT";
     to "node_E183493";
     status CLOSED;
}

object switch 
{
     phases ABCN;
     name "sw_LN4641075";
     from "node_D5860423-3_INT";
     to "node_Q14733";
     status CLOSED;
}

object switch 
{
     phases ABCN;
     name "sw_XJ171_48332";
     from "node_D5513564-1_INT";
     to "node_E192201";
     status CLOSED;
}

object switch 
{
     phases ABCN;
     name "sw_LN4586093";
     from "node_D6138608-3_INT";
     to "node_Q14404";
     status CLOSED;
}

object switch 
{
     phases ABCN;
     name "sw_2002200004641085";
     from "node_D5587291-3_INT";
     to "node_Q14734";
     status CLOSED;
}

object switch 
{
     phases ABCN;
     name "sw_L5437_48332";
     from "node_D5535139-1_INT";
     to "node_E183473";
     status CLOSED;
}

object switch 
{
     phases ABCN;
     name "sw_2002200004991174";
     from "node_D6290228-6_INT";
     to "node_Q16642";
     status CLOSED;
}

object switch 
{
     phases ABCN;
     name "sw_V9111_48332";
     from "node_D6108141-1_INT";
     to "node_E206209";
     status CLOSED;
}

object switch 
{
     phases ABCN;
     name "sw_L9191_48332";
     from "node_D5534970-1_INT";
     to "node_E182732";
     status CLOSED;
}

object switch 
{
     phases ABCN;
     name "sw_A8735_48332";
     from "node_D5710794-3_INT";
     to "node_E192860";
     status CLOSED;
}

object switch 
{
     phases ABCN;
     name "sw_A8611_48332";
     from "node_D5799561-2_INT";
     to "node_E193509";
     status CLOSED;
}

object switch 
{
     phases ABCN;
     name "sw_LN3693186";
     from "node_D5861005-2_INT";
     to "node_Q1301";
     status CLOSED;
}

object switch 
{
     phases ABCN;
     name "sw_LN4625696";
     from "node_D5926308-3_INT";
     to "node_Q14412";
     status CLOSED;
}

object switch 
{
     phases ABCN;
     name "sw_V7041_48332";
     from "node_D5867591-1_INT";
     to "node_E183472";
     status CLOSED;
}

object switch 
{
     phases ABCN;
     name "sw_2002200004868472";
     from "node_D5563942-4_INT";
     to "node_Q16483";
     status CLOSED;
}

object switch 
{
     phases ABCN;
     name "sw_LN4625680";
     from "node_D5956499-2_INT";
     to "node_Q14411";
     status CLOSED;
}

object switch 
{
     phases ABCN;
     name "sw_LN4625876";
     from "node_D5835167-6_INT";
     to "node_Q14414";
     status CLOSED;
}

object switch 
{
     phases ABCN;
     name "sw_LN4625713";
     from "node_D5502543-2_INT";
     to "node_Q14413";
     status CLOSED;
}

object switch 
{
     phases ABCN;
     name "sw_LN293471";
     from "node_D5686080-1_INT";
     to "node_F739845";
     status CLOSED;
}

object switch 
{
     phases ABCN;
     name "sw_G9343_48332";
     from "node_D5682346-3_INT";
     to "node_E206211";
     status CLOSED;
}

object overhead_line 
{
     phases AN;
     name "LN8979346-4";
     from "node_221-311583";
     to "node_N1139250";
     length 0.004009km;
     configuration "line_config_1P_1/0_AXNJ_DB_A";
}

object overhead_line 
{
     phases CN;
     name "LN8979371-1";
     from "node_M1069250";
     to "node_L2690868";
     length 0.020555km;
     configuration "line_config_1P_1/0_AXNJ_DB_C";
}

object overhead_line 
{
     phases CN;
     name "LN81043320-2";
     from "node_L2763811";
     to "node_L2763812";
     length 0.100810km;
     configuration "line_config_1P_1/0_AXNJ_DB_C";
}

object overhead_line 
{
     phases AN;
     name "LN8979370-2";
     from "node_L2915534";
     to "node_193-48013";
     length 0.169249km;
     configuration "line_config_1P_1/0_AXNJ_DB_A";
}

object overhead_line 
{
     phases AN;
     name "LN81048110-3";
     from "node_L3214549";
     to "node_M1108393";
     length 0.008002km;
     configuration "line_config_1P_1/0_AXNJ_DB_A";
}

object overhead_line 
{
     phases AN;
     name "LN8945012-1";
     from "node_M1026661";
     to "node_P827530";
     length 0.005074km;
     configuration "line_config_1P_1/0_AXNJ_DB_A";
}

object overhead_line 
{
     phases AN;
     name "LN8939783-1";
     from "node_221-240991";
     to "node_L3066817";
     length 0.201287km;
     configuration "line_config_1P_1/0_AXNJ_DB_A";
}

object overhead_line 
{
     phases BN;
     name "LN81048103-1";
     from "node_M1108412";
     to "node_L3027670";
     length 0.059855km;
     configuration "line_config_1P_1/0_AXNJ_DB_B";
}

object overhead_line 
{
     phases CN;
     name "LN81043320-1";
     from "node_M1069328";
     to "node_L2763811";
     length 0.191948km;
     configuration "line_config_1P_1/0_AXNJ_DB_C";
}

object overhead_line 
{
     phases AN;
     name "LN8979370-1";
     from "node_M1069248";
     to "node_L2915534";
     length 0.250912km;
     configuration "line_config_1P_1/0_AXNJ_DB_A";
}

object overhead_line 
{
     phases AN;
     name "LN81048093-1";
     from "node_M1108393";
     to "node_193-51796";
     length 0.001797km;
     configuration "line_config_1P_1/0_AXNJ_DB_A";
}

object overhead_line 
{
     phases CN;
     name "LN81353936-2";
     from "node_M3763623";
     to "node_L3645811";
     length 0.143051km;
     configuration "line_config_1P_1/0_AXNJ_DB_C";
}

object overhead_line 
{
     phases BN;
     name "LN81048109-2";
     from "node_L3102286";
     to "node_M1108433";
     length 0.039048km;
     configuration "line_config_1P_1/0_AXNJ_DB_B";
}

object overhead_line 
{
     phases CN;
     name "LN8961797-2";
     from "node_L2897554";
     to "node_193-46661";
     length 0.119989km;
     configuration "line_config_1P_1/0_AXNJ_DB_C";
}

object overhead_line 
{
     phases CN;
     name "LN81354562-6";
     from "node_221-559681";
     to "node_N1140526";
     length 0.013271km;
     configuration "line_config_1P_1/0_AXNJ_DB_C";
}

object overhead_line 
{
     phases CN;
     name "LN8979358-2";
     from "node_L2803194";
     to "node_L3047073";
     length 0.088335km;
     configuration "line_config_1P_1/0_AXNJ_DB_C";
}

object overhead_line 
{
     phases AN;
     name "LN81048089-1";
     from "node_M1108413";
     to "node_M1108460";
     length 0.146095km;
     configuration "line_config_1P_1/0_AXNJ_DB_A";
}

object overhead_line 
{
     phases BN;
     name "LN81048107-3";
     from "node_L3252336";
     to "node_L3233413";
     length 0.169733km;
     configuration "line_config_1P_1/0_AXNJ_DB_B";
}

object overhead_line 
{
     phases AN;
     name "LN81048102-2";
     from "node_L3233412";
     to "node_M1108413";
     length 0.017262km;
     configuration "line_config_1P_1/0_AXNJ_DB_A";
}

object overhead_line 
{
     phases BN;
     name "LN81048230-1";
     from "node_L2916625";
     to "node_L3139598";
     length 0.139293km;
     configuration "line_config_1P_1/0_AXNJ_DB_B";
}

object overhead_line 
{
     phases CN;
     name "LN81354562-4";
     from "node_P1121282";
     to "node_221-559681";
     length 0.003095km;
     configuration "line_config_1P_1/0_AXNJ_DB_C";
}

object overhead_line 
{
     phases CN;
     name "LN8961799-1";
     from "node_P828360";
     to "node_L2729206";
     length 0.031498km;
     configuration "line_config_1P_1/0_AXNJ_DB_C";
}

object overhead_line 
{
     phases BN;
     name "LN81048103-2";
     from "node_L3027670";
     to "node_M1108459";
     length 0.144046km;
     configuration "line_config_1P_1/0_AXNJ_DB_B";
}

object overhead_line 
{
     phases AN;
     name "LN81048088-1";
     from "node_M1108378";
     to "node_P904451";
     length 0.007003km;
     configuration "line_config_1P_1/0_AXNJ_DB_A";
}

object overhead_line 
{
     phases AN;
     name "LN81048106-1";
     from "node_M1108460";
     to "node_L2821087";
     length 0.042142km;
     configuration "line_config_1P_1/0_AXNJ_DB_A";
}

object overhead_line 
{
     phases CN;
     name "LN81354564-8";
     from "node_L3645809";
     to "node_L3645810";
     length 0.147640km;
     configuration "line_config_1P_1/0_AXNJ_DB_C";
}

object overhead_line 
{
     phases CN;
     name "LN8961758-1";
     from "node_M1047613";
     to "node_P828359";
     length 0.004524km;
     configuration "line_config_1P_1/0_AXNJ_DB_C";
}

object overhead_line 
{
     phases BN;
     name "LN81048107-1";
     from "node_M1108459";
     to "node_L2802480";
     length 0.082614km;
     configuration "line_config_1P_1/0_AXNJ_DB_B";
}

object overhead_line 
{
     phases CN;
     name "LN8961797-1";
     from "node_M1047633";
     to "node_L2897554";
     length 0.179835km;
     configuration "line_config_1P_1/0_AXNJ_DB_C";
}

object overhead_line 
{
     phases CN;
     name "LN8976560-2";
     from "node_M1125943";
     to "node_221-703009";
     length 0.005204km;
     configuration "line_config_1P_1/0_AXNJ_DB_C";
}

object overhead_line 
{
     phases BN;
     name "LN81048100-2";
     from "node_L2708744";
     to "node_L2690187";
     length 0.095306km;
     configuration "line_config_1P_1/0_AXNJ_DB_B";
}

object overhead_line 
{
     phases CN;
     name "LN81018878-3";
     from "node_N1138608";
     to "node_L3232301";
     length 0.084027km;
     configuration "line_config_1P_1/0_AXNJ_DB_C";
}

object overhead_line 
{
     phases CN;
     name "LN8979344-3";
     from "node_221-311595";
     to "node_N1139251";
     length 0.003863km;
     configuration "line_config_1P_1/0_AXNJ_DB_C";
}

object overhead_line 
{
     phases CN;
     name "LN8979358-1";
     from "node_M1069249";
     to "node_L2803194";
     length 0.059419km;
     configuration "line_config_1P_1/0_AXNJ_DB_C";
}

object overhead_line 
{
     phases CN;
     name "LN8961800-3";
     from "node_L2766499";
     to "node_M1047633";
     length 0.008266km;
     configuration "line_config_1P_1/0_AXNJ_DB_C";
}

object overhead_line 
{
     phases BN;
     name "LN81048100-6";
     from "node_P904452";
     to "node_221-282818";
     length 0.006347km;
     configuration "line_config_1P_1/0_AXNJ_DB_B";
}

object overhead_line 
{
     phases CN;
     name "LN8939784-1";
     from "node_221-240988";
     to "node_L3141411";
     length 0.041081km;
     configuration "line_config_1P_1/0_AXNJ_DB_C";
}

object overhead_line 
{
     phases CN;
     name "LN81354564-4";
     from "node_P1121283";
     to "node_221-559682";
     length 0.003234km;
     configuration "line_config_1P_1/0_AXNJ_DB_C";
}

object overhead_line 
{
     phases CN;
     name "LN8979344-1";
     from "node_P850400";
     to "node_221-311595";
     length 0.007009km;
     configuration "line_config_1P_1/0_AXNJ_DB_C";
}

object overhead_line 
{
     phases CN;
     name "LN8979344-4";
     from "node_N1139251";
     to "node_M1069249";
     length 0.174560km;
     configuration "line_config_1P_1/0_AXNJ_DB_C";
}

object overhead_line 
{
     phases CN;
     name "LN8961799-2";
     from "node_L2729206";
     to "node_L2729207";
     length 0.293083km;
     configuration "line_config_1P_1/0_AXNJ_DB_C";
}

object overhead_line 
{
     phases AN;
     name "LN81048106-2";
     from "node_L2821087";
     to "node_L2990098";
     length 0.098223km;
     configuration "line_config_1P_1/0_AXNJ_DB_A";
}

object overhead_line 
{
     phases AN;
     name "LN8945013-1";
     from "node_P827530";
     to "node_221-240991";
     length 0.006820km;
     configuration "line_config_1P_1/0_AXNJ_DB_A";
}

object overhead_line 
{
     phases CN;
     name "LN81043320-3";
     from "node_L2763812";
     to "node_L2951995";
     length 0.185221km;
     configuration "line_config_1P_1/0_AXNJ_DB_C";
}

object overhead_line 
{
     phases BN;
     name "LN81048109-1";
     from "node_M1108464";
     to "node_L3102286";
     length 0.107456km;
     configuration "line_config_1P_1/0_AXNJ_DB_B";
}

object overhead_line 
{
     phases CN;
     name "LN81018877-2";
     from "node_P873800";
     to "node_221-306686";
     length 0.004790km;
     configuration "line_config_1P_1/0_AXNJ_DB_C";
}

object overhead_line 
{
     phases CN;
     name "LN81353936-3";
     from "node_L3645811";
     to "node_193-103041";
     length 0.005713km;
     configuration "line_config_1P_1/0_AXNJ_DB_C";
}

object overhead_line 
{
     phases CN;
     name "LN81018877-1";
     from "node_221-306686";
     to "node_L2970258";
     length 0.034413km;
     configuration "line_config_1P_1/0_AXNJ_DB_C";
}

object overhead_line 
{
     phases AN;
     name "LN81048108-2";
     from "node_L3027671";
     to "node_M1108423";
     length 0.133737km;
     configuration "line_config_1P_1/0_AXNJ_DB_A";
}

object overhead_line 
{
     phases AN;
     name "LN81048102-5";
     from "node_P904451";
     to "node_221-282819";
     length 0.005501km;
     configuration "line_config_1P_1/0_AXNJ_DB_A";
}

object overhead_line 
{
     phases BN;
     name "LN81048090-1";
     from "node_M1108433";
     to "node_228-1048090-1_INT";
     length 0.133537km;
     configuration "line_config_1P_1/0_AXNJ_DB_B";
}

object overhead_line 
{
     phases CN;
     name "LN8961800-1";
     from "node_P828359";
     to "node_L2878848";
     length 0.177507km;
     configuration "line_config_1P_1/0_AXNJ_DB_C";
}

object overhead_line 
{
     phases AN;
     name "LN81048102-4";
     from "node_N1230122";
     to "node_L3233412";
     length 0.126986km;
     configuration "line_config_1P_1/0_AXNJ_DB_A";
}

object overhead_line 
{
     phases AN;
     name "LN8979345-1";
     from "node_M1069284";
     to "node_P850401";
     length 0.009197km;
     configuration "line_config_1P_1/0_AXNJ_DB_A";
}

object overhead_line 
{
     phases BN;
     name "LN8968081-1";
     from "node_M1047371";
     to "node_P841985";
     length 0.002460km;
     configuration "line_config_1P_1/0_AXNJ_DB_B";
}

object overhead_line 
{
     phases BN;
     name "LN8968082-1";
     from "node_P841985";
     to "node_221-306687";
     length 0.001714km;
     configuration "line_config_1P_1/0_AXNJ_DB_B";
}

object overhead_line 
{
     phases CN;
     name "LN81353934-4";
     from "node_L3645812";
     to "node_228-1353934-4_INT";
     length 0.296876km;
     configuration "line_config_1P_1/0_AXNJ_DB_C";
}

object overhead_line 
{
     phases AN;
     name "LN8979346-5";
     from "node_N1139250";
     to "node_L2821770";
     length 0.131652km;
     configuration "line_config_1P_1/0_AXNJ_DB_A";
}

object overhead_line 
{
     phases AN;
     name "LN81048106-3";
     from "node_L2990098";
     to "node_M1108462";
     length 0.049304km;
     configuration "line_config_1P_1/0_AXNJ_DB_A";
}

object overhead_line 
{
     phases BN;
     name "LN81048100-7";
     from "node_221-282818";
     to "node_N1230123";
     length 0.006489km;
     configuration "line_config_1P_1/0_AXNJ_DB_B";
}

object overhead_line 
{
     phases BN;
     name "LN81048107-2";
     from "node_L2802480";
     to "node_L3252336";
     length 0.080400km;
     configuration "line_config_1P_1/0_AXNJ_DB_B";
}

object overhead_line 
{
     phases AN;
     name "LN8979346-3";
     from "node_L2821770";
     to "node_M1069247";
     length 0.075128km;
     configuration "line_config_1P_1/0_AXNJ_DB_A";
}

object overhead_line 
{
     phases CN;
     name "LN8961800-2";
     from "node_L2878848";
     to "node_L2766499";
     length 0.144500km;
     configuration "line_config_1P_1/0_AXNJ_DB_C";
}

object overhead_line 
{
     phases CN;
     name "LN8945010-1";
     from "node_M1009655";
     to "node_P827528";
     length 0.007086km;
     configuration "line_config_1P_1/0_AXNJ_DB_C";
}

object overhead_line 
{
     phases CN;
     name "LN81018876-1";
     from "node_M1069312";
     to "node_P873801";
     length 0.007045km;
     configuration "line_config_1P_1/0_AXNJ_DB_C";
}

object overhead_line 
{
     phases BN;
     name "LN81048100-3";
     from "node_L2690187";
     to "node_M1108412";
     length 0.089572km;
     configuration "line_config_1P_1/0_AXNJ_DB_B";
}

object overhead_line 
{
     phases BN;
     name "LN81048100-5";
     from "node_N1230123";
     to "node_L2708744";
     length 0.055803km;
     configuration "line_config_1P_1/0_AXNJ_DB_B";
}

object overhead_line 
{
     phases CN;
     name "LN81043320-4";
     from "node_L2951995";
     to "node_L3101194";
     length 0.151361km;
     configuration "line_config_1P_1/0_AXNJ_DB_C";
}

object overhead_line 
{
     phases AN;
     name "LN8979346-1";
     from "node_P850401";
     to "node_221-311583";
     length 0.004179km;
     configuration "line_config_1P_1/0_AXNJ_DB_A";
}

object overhead_line 
{
     phases CN;
     name "LN81018875-1";
     from "node_M1069312";
     to "node_P873800";
     length 0.007335km;
     configuration "line_config_1P_1/0_AXNJ_DB_C";
}

object overhead_line 
{
     phases CN;
     name "LN81354564-9";
     from "node_L3645810";
     to "node_M3763623";
     length 0.009807km;
     configuration "line_config_1P_1/0_AXNJ_DB_C";
}

object overhead_line 
{
     phases CN;
     name "LN8976560-3";
     from "node_221-703009";
     to "node_L3150961";
     length 0.033996km;
     configuration "line_config_1P_1/0_AXNJ_DB_C";
}

object overhead_line 
{
     phases CN;
     name "LN8961760-1";
     from "node_M1047612";
     to "node_P828360";
     length 0.005372km;
     configuration "line_config_1P_1/0_AXNJ_DB_C";
}

object overhead_line 
{
     phases CN;
     name "LN81354562-7";
     from "node_N1140526";
     to "node_M3763620";
     length 0.486589km;
     configuration "line_config_1P_1/0_AXNJ_DB_C";
}

object overhead_line 
{
     phases CN;
     name "LN8961799-3";
     from "node_L2729207";
     to "node_228-961799-3_INT";
     length 0.012193km;
     configuration "line_config_1P_1/0_AXNJ_DB_C";
}

object overhead_line 
{
     phases AN;
     name "LN81048110-1";
     from "node_M1108423";
     to "node_L2802481";
     length 0.041187km;
     configuration "line_config_1P_1/0_AXNJ_DB_A";
}

object overhead_line 
{
     phases CN;
     name "LN81018878-2";
     from "node_P873801";
     to "node_N1138608";
     length 0.007299km;
     configuration "line_config_1P_1/0_AXNJ_DB_C";
}

object overhead_line 
{
     phases AN;
     name "LN8979367-1";
     from "node_M1069247";
     to "node_M1069248";
     length 0.122795km;
     configuration "line_config_1P_1/0_AXNJ_DB_A";
}

object overhead_line 
{
     phases AN;
     name "LN81048110-2";
     from "node_L2802481";
     to "node_L3214549";
     length 0.089013km;
     configuration "line_config_1P_1/0_AXNJ_DB_A";
}

object overhead_line 
{
     phases CN;
     name "LN8979358-3";
     from "node_L3047073";
     to "node_M1069250";
     length 0.212543km;
     configuration "line_config_1P_1/0_AXNJ_DB_C";
}

object overhead_line 
{
     phases CN;
     name "LN81354561-2";
     from "node_M3763618";
     to "node_P1121282";
     length 0.003784km;
     configuration "line_config_1P_1/0_AXNJ_DB_C";
}

object overhead_line 
{
     phases CN;
     name "LN81354564-10";
     from "node_221-559682";
     to "node_N1140525";
     length 0.013351km;
     configuration "line_config_1P_1/0_AXNJ_DB_C";
}

object overhead_line 
{
     phases CN;
     name "LN81001717-1";
     from "node_L3101194";
     to "node_L2862616";
     length 0.223303km;
     configuration "line_config_1P_1/0_AXNJ_DB_C";
}

object overhead_line 
{
     phases AN;
     name "LN81048108-1";
     from "node_M1108462";
     to "node_L3027671";
     length 0.118984km;
     configuration "line_config_1P_1/0_AXNJ_DB_A";
}

object overhead_line 
{
     phases BN;
     name "LN81048107-4";
     from "node_L3233413";
     to "node_M1108464";
     length 0.046321km;
     configuration "line_config_1P_1/0_AXNJ_DB_B";
}

object overhead_line 
{
     phases CN;
     name "LN81354563-2";
     from "node_M3763624";
     to "node_P1121283";
     length 0.009964km;
     configuration "line_config_1P_1/0_AXNJ_DB_C";
}

object overhead_line 
{
     phases CN;
     name "LN81037792-1";
     from "node_L3232301";
     to "node_M1069328";
     length 0.014757km;
     configuration "line_config_1P_1/0_AXNJ_DB_C";
}

object overhead_line 
{
     phases CN;
     name "LN8945011-1";
     from "node_P827528";
     to "node_221-240988";
     length 0.006390km;
     configuration "line_config_1P_1/0_AXNJ_DB_C";
}

object overhead_line 
{
     phases CN;
     name "LN81354564-11";
     from "node_N1140525";
     to "node_L3645809";
     length 0.063894km;
     configuration "line_config_1P_1/0_AXNJ_DB_C";
}

object overhead_line 
{
     phases CN;
     name "LN8979371-2";
     from "node_L2690868";
     to "node_228-979371-2_INT";
     length 0.011461km;
     configuration "line_config_1P_1/0_AXNJ_DB_C";
}

object overhead_line 
{
     phases BN;
     name "LN81048087-1";
     from "node_M1108380";
     to "node_P904452";
     length 0.006542km;
     configuration "line_config_1P_1/0_AXNJ_DB_B";
}

object overhead_line 
{
     phases CN;
     name "LN81353934-3";
     from "node_M3763620";
     to "node_L3645812";
     length 0.044612km;
     configuration "line_config_1P_1/0_AXNJ_DB_C";
}

object overhead_line 
{
     phases AN;
     name "LN81048102-6";
     from "node_221-282819";
     to "node_N1230122";
     length 0.005611km;
     configuration "line_config_1P_1/0_AXNJ_DB_A";
}

object overhead_line 
{
     phases BN;
     name "LN8968082-2";
     from "node_221-306687";
     to "node_L2916625";
     length 0.132993km;
     configuration "line_config_1P_1/0_AXNJ_DB_B";
}

object overhead_line 
{
     phases CN;
     name "LN8979343-3";
     from "node_M4113348";
     to "node_P850400";
     length 0.008298km;
     configuration "line_config_1P_1/0_AXNJ_DB_C";
}

object overhead_line 
{
     phases AN;
     name "LN6129680-2";
     from "node_M1047521";
     to "node_N1136665";
     length 0.011225km;
     configuration "line_config_1PH-2/0_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6129680-3";
     from "node_N1136665";
     to "node_L2685809";
     length 0.029922km;
     configuration "line_config_1PH-2/0_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5804808-1";
     from "node_M1009715";
     to "node_L3010563";
     length 0.051491km;
     configuration "line_config_1PH-2_ACSRxx1/0_TPX";
}

object overhead_line 
{
     phases AN;
     name "LN6411386-3";
     from "node_N1136664";
     to "node_L3085401";
     length 0.008134km;
     configuration "line_config_1PH-2_ACSRxx1/0_TPX";
}

object overhead_line 
{
     phases AN;
     name "LN6411386-2";
     from "node_M1047522";
     to "node_N1136664";
     length 0.009004km;
     configuration "line_config_1PH-2_ACSRxx1/0_TPX";
}

object overhead_line 
{
     phases AN;
     name "LN5528573-3";
     from "node_N1141479";
     to "node_L3198348";
     length 0.010399km;
     configuration "line_config_1PH-2_ACSRxx1/0_TPX";
}

object overhead_line 
{
     phases AN;
     name "LN5528573-2";
     from "node_P895114";
     to "node_N1141479";
     length 0.005925km;
     configuration "line_config_1PH-2_ACSRxx1/0_TPX";
}

object overhead_line 
{
     phases AN;
     name "LN6411388-1";
     from "node_M1026361";
     to "node_L3122825";
     length 0.018468km;
     configuration "line_config_1PH-2_ACSRxx1/0_TPX";
}

object overhead_line 
{
     phases AN;
     name "LN5924696-2";
     from "node_M1047702";
     to "node_N1137001";
     length 0.042663km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5715016-3";
     from "node_N1142108";
     to "node_L2674051";
     length 0.073679km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5804803-1";
     from "node_M1026344";
     to "node_M1026364";
     length 0.294650km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6991377-9";
     from "node_P1164481";
     to "node_L3729297";
     length 0.053071km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6198053-1";
     from "node_M1010004";
     to "node_M1010003";
     length 0.016764km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6350536-1";
     from "node_L2673312";
     to "node_L3235247";
     length 0.166253km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6198052-1";
     from "node_M1010011";
     to "node_L3120504";
     length 0.081990km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5623425-1";
     from "node_M1026880";
     to "node_L2766748";
     length 0.034564km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6108172-1";
     from "node_L2860504";
     to "node_L2860493";
     length 0.208381km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6076267-1";
     from "node_M1010016";
     to "node_M1010015";
     length 0.081381km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6991378-3";
     from "node_M3949157";
     to "node_L3727709";
     length 0.063068km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6991381-4";
     from "node_L3728038";
     to "node_L3728039";
     length 0.079109km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6106583-5";
     from "node_N1134469";
     to "node_M1010017";
     length 0.320626km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6259994-2";
     from "node_N1139549";
     to "node_L2879074";
     length 0.043956km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6106583-3";
     from "node_L2858175";
     to "node_M1027110";
     length 0.004623km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5774465-1";
     from "node_L3066816";
     to "node_M1026667";
     length 0.121462km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6351417-1";
     from "node_M1126005";
     to "node_L3011229";
     length 0.080523km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6352700-1";
     from "node_M1089144";
     to "node_P827522";
     length 0.002592km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5472401-1";
     from "node_P860847";
     to "node_M1026880";
     length 0.075869km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5531956-1";
     from "node_L2748143";
     to "node_L3251854";
     length 0.067056km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5835130-1";
     from "node_M1047729";
     to "node_L2973150";
     length 0.073229km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5895771-3";
     from "node_N1139264";
     to "node_M1069465";
     length 0.046722km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5774460-1";
     from "node_L3122820";
     to "node_L3141398";
     length 0.059409km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5683832-1";
     from "node_M1047342";
     to "node_L3197645";
     length 0.073698km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6077778-1";
     from "node_M1069192";
     to "node_L3235253";
     length 0.081542km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6439600-1";
     from "node_M1026658";
     to "node_L3172805";
     length 0.106680km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5744343-2";
     from "node_M1026333";
     to "node_N1145955";
     length 0.013771km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6258435-3";
     from "node_N1137002";
     to "node_M1047707";
     length 0.092481km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6900591-14";
     from "node_L3649301";
     to "node_L3649302";
     length 0.063060km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6047560-1";
     from "node_M1069465";
     to "node_L3010561";
     length 0.076023km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5472372-1";
     from "node_M1047326";
     to "node_M1047338";
     length 0.102327km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5653462-1";
     from "node_M1026648";
     to "node_L2973159";
     length 0.096889km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5486878-1";
     from "node_M1010004";
     to "node_L3177894";
     length 0.249326km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5528079-3";
     from "node_L3027133";
     to "node_M3037453";
     length 0.060312km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6290207-1";
     from "node_M1069155";
     to "node_L3085395";
     length 0.055072km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5837358-1";
     from "node_M1026701";
     to "node_P827560";
     length 0.005165km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5533710-1";
     from "node_M1108489";
     to "node_M1108492";
     length 0.024584km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5774455-3";
     from "node_N1136999";
     to "node_M1047671";
     length 0.008816km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5683843-1";
     from "node_M1026826";
     to "node_M1026820";
     length 0.060463km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6348967-1";
     from "node_M1027091";
     to "node_M1027092";
     length 0.027593km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6198028-1";
     from "node_M1069524";
     to "node_L2820533";
     length 0.060960km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5803302-1";
     from "node_M1010003";
     to "node_L2989571";
     length 0.059436km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6991379-2";
     from "node_M3949157";
     to "node_L3727711";
     length 0.049068km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5714044-1";
     from "node_M1069467";
     to "node_M1069466";
     length 0.015740km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5511594-1";
     from "node_M1047707";
     to "node_L3159645";
     length 0.002342km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5472342-1";
     from "node_M1026931";
     to "node_L3216337";
     length 0.056331km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6134417-3";
     from "node_N1142110";
     to "node_L2673316";
     length 0.008920km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6379375-1";
     from "node_M1010013";
     to "node_L3120503";
     length 0.054829km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5562937-2";
     from "node_M1026347";
     to "node_N1145956";
     length 0.010133km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5486878-2";
     from "node_L3177894";
     to "node_L3082993";
     length 0.092049km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6318742-1";
     from "node_M1026767";
     to "node_L3029500";
     length 0.147866km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5758684-1";
     from "node_M1026732";
     to "node_M1026734";
     length 0.067465km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6196270-2";
     from "node_L3226771";
     to "node_L3189190";
     length 0.161878km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6201699-1";
     from "node_P827532";
     to "node_M1047326";
     length 0.007293km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6440003-1";
     from "node_M1010014";
     to "node_M1010011";
     length 0.058453km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6077777-1";
     from "node_L2673316";
     to "node_M1089138";
     length 0.053416km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5803300-1";
     from "node_M1027114";
     to "node_L2876812";
     length 0.062387km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6106583-2";
     from "node_M1010017";
     to "node_L2858175";
     length 0.085418km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6229799-1";
     from "node_M1026874";
     to "node_L3197638";
     length 0.104083km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6436903-4";
     from "node_M3037453";
     to "node_L2785546";
     length 0.003422km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6258435-2";
     from "node_M1047702";
     to "node_N1137002";
     length 0.018939km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5805676-2";
     from "node_M1108483";
     to "node_N1142098";
     length 0.006726km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6259990-1";
     from "node_L3010563";
     to "node_L2841623";
     length 0.061529km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6229796-1";
     from "node_L2991908";
     to "node_L3178973";
     length 0.100828km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6017328-1";
     from "node_L2804283";
     to "node_L2916627";
     length 0.134495km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5895767-1";
     from "node_L3141389";
     to "node_L2860477";
     length 0.075871km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6411391-1";
     from "node_M1047340";
     to "node_M1047342";
     length 0.097678km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5472365-1";
     from "node_L2822868";
     to "node_L2766723";
     length 0.058829km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6288693-1";
     from "node_P859135";
     to "node_M1047702";
     length 0.006789km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6320335-1";
     from "node_M1047671";
     to "node_L2710511";
     length 0.060867km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6900591-26";
     from "node_L3649299";
     to "node_M3772794";
     length 0.003879km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5774449-1";
     from "node_M1089204";
     to "node_L3010557";
     length 0.043921km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6991380-2";
     from "node_M3949154";
     to "node_L3728042";
     length 0.073204km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5956474-1";
     from "node_M1026779";
     to "node_L2973169";
     length 0.091379km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6122719-1";
     from "node_M1027100";
     to "node_L3140238";
     length 0.070104km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6411373-2";
     from "node_M1026902";
     to "node_N1147864";
     length 0.010574km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5835148-1";
     from "node_M1047322";
     to "node_L3048211";
     length 0.074349km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6341781-3";
     from "node_N1147862";
     to "node_L2685805";
     length 0.089366km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6262430-1";
     from "node_P829797";
     to "node_M1108483";
     length 0.005836km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5683825-1";
     from "node_M1026848";
     to "node_L2935557";
     length 0.060007km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6900590-2";
     from "node_M3768670";
     to "node_P1123251";
     length 0.004470km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6106584-1";
     from "node_M1010011";
     to "node_M1010008";
     length 0.081076km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5745385-1";
     from "node_M1142811";
     to "node_L2992657";
     length 0.051541km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5773980-1";
     from "node_M1026777";
     to "node_L3233353";
     length 0.061621km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5837496-4";
     from "node_N1142101";
     to "node_L2936214";
     length 0.036947km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5768778-2";
     from "node_M1010016";
     to "node_L3251807";
     length 0.141319km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5715016-2";
     from "node_M1125904";
     to "node_N1142108";
     length 0.014663km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6900592-3";
     from "node_M3772794";
     to "node_L3649306";
     length 0.073860km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6900591-27";
     from "node_M3772794";
     to "node_L3649300";
     length 0.060965km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5472376-1";
     from "node_L2879081";
     to "node_M1026682";
     length 0.056227km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5532752-2";
     from "node_M1047534";
     to "node_N1136660";
     length 0.009935km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5472364-1";
     from "node_M1047434";
     to "node_M1047435";
     length 0.083868km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5532752-3";
     from "node_N1136660";
     to "node_L3010568";
     length 0.039615km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5742826-1";
     from "node_M1126020";
     to "node_L3101782";
     length 0.075691km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5863718-1";
     from "node_M1108534";
     to "node_P901934";
     length 0.006364km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6991377-15";
     from "node_L3727707";
     to "node_L3727708";
     length 0.055078km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5837356-1";
     from "node_M1047325";
     to "node_P827532";
     length 0.009631km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5511594-2";
     from "node_L3159645";
     to "node_L2983432";
     length 0.095194km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5804809-1";
     from "node_M1009720";
     to "node_L3178982";
     length 0.097335km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6196270-5";
     from "node_N1140824";
     to "node_L3226771";
     length 0.199217km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5623406-1";
     from "node_M1026682";
     to "node_L3066816";
     length 0.091915km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5651987-1";
     from "node_M1125944";
     to "node_P901941";
     length 0.008764km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6201702-2";
     from "node_N1147866";
     to "node_M1026713";
     length 0.031431km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6900591-22";
     from "node_L3649304";
     to "node_L3649305";
     length 0.067088km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6108153-1";
     from "node_L3178976";
     to "node_M1026779";
     length 0.090567km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5472363-1";
     from "node_M1047433";
     to "node_M1047434";
     length 0.091470km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6077785-1";
     from "node_L2860493";
     to "node_L3085403";
     length 0.087610km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6991378-5";
     from "node_L3727709";
     to "node_L3727710";
     length 0.072297km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6138602-1";
     from "node_L3178971";
     to "node_L2879067";
     length 0.039811km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6138615-1";
     from "node_M1026877";
     to "node_L2729413";
     length 0.122585km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6047598-1";
     from "node_M1026823";
     to "node_L2879087";
     length 0.065265km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5895807-1";
     from "node_L2729429";
     to "node_L3197647";
     length 0.118419km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5565229-1";
     from "node_M1108484";
     to "node_P829797";
     length 0.008842km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5835151-1";
     from "node_L2785530";
     to "node_L2822868";
     length 0.115476km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6077780-1";
     from "node_M1026849";
     to "node_M1026848";
     length 0.001182km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5679261-2";
     from "node_M3037453";
     to "node_M1026812";
     length 0.006848km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6411382-1";
     from "node_M1089143";
     to "node_M1089144";
     length 0.025712km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5986936-1";
     from "node_M1026343";
     to "node_L2748135";
     length 0.053070km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5924720-1";
     from "node_M1027121";
     to "node_M1027123";
     length 0.031125km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6991377-18";
     from "node_L3728037";
     to "node_M3949154";
     length 0.103688km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5651988-1";
     from "node_P901941";
     to "node_L3251799";
     length 0.049058km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6229808-1";
     from "node_M1026335";
     to "node_L2804259";
     length 0.069885km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5501003-1";
     from "node_M1027114";
     to "node_L3195327";
     length 0.073152km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5776672-1";
     from "node_P827574";
     to "node_L3160123";
     length 0.060930km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5679773-1";
     from "node_M1089141";
     to "node_P895105";
     length 0.006902km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5621857-2";
     from "node_P901934";
     to "node_N1140517";
     length 0.014307km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5895771-2";
     from "node_M1069466";
     to "node_N1139264";
     length 0.025693km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6290202-1";
     from "node_M1069411";
     to "node_L2991905";
     length 0.056340km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5502534-1";
     from "node_M1047432";
     to "node_M1047433";
     length 0.045839km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6138613-1";
     from "node_M1047326";
     to "node_M1047322";
     length 0.038961km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6015811-1";
     from "node_M1027087";
     to "node_L2726983";
     length 0.090526km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5988007-1";
     from "node_M1166368";
     to "node_L3086098";
     length 0.049405km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5927382-1";
     from "node_M1209782";
     to "node_L3217056";
     length 0.073677km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6492183-1";
     from "node_L3082993";
     to "node_M3016088";
     length 0.060960km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6409799-1";
     from "node_M1010015";
     to "node_M1010014";
     length 0.081381km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6379450-2";
     from "node_M1027055";
     to "node_N1147865";
     length 0.016775km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5804835-1";
     from "node_L2916627";
     to "node_L2673310";
     length 0.077680km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6417942-1";
     from "node_M1108499";
     to "node_M1108507";
     length 0.062179km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5773028-1";
     from "node_M1009698";
     to "node_L3156034";
     length 0.050486km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5865233-1";
     from "node_M1047744";
     to "node_L3178971";
     length 0.000842km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6991381-8";
     from "node_L3728040";
     to "node_L3728041";
     length 0.038090km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6379450-3";
     from "node_N1147865";
     to "node_L2895489";
     length 0.120573km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5805676-3";
     from "node_N1142098";
     to "node_L2936212";
     length 0.051833km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6991381-2";
     from "node_M3949154";
     to "node_L3728038";
     length 0.003787km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6987572-4";
     from "node_M1047490";
     to "node_P1164481";
     length 0.036413km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6439987-1";
     from "node_M1125904";
     to "node_M1125903";
     length 0.019059km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6195664-1";
     from "node_M1047420";
     to "node_M1047419";
     length 0.012614km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6018242-1";
     from "node_M1126017";
     to "node_L2748781";
     length 0.045961km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6169256-1";
     from "node_M1047338";
     to "node_L2691953";
     length 0.151131km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6017304-1";
     from "node_L3197647";
     to "node_M1026778";
     length 0.001621km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6076266-1";
     from "node_M1027123";
     to "node_L3008248";
     length 0.024903km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6991377-16";
     from "node_L3727708";
     to "node_M3949157";
     length 0.005075km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5472389-1";
     from "node_L3254230";
     to "node_M1047711";
     length 0.094656km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5683815-1";
     from "node_L3104121";
     to "node_L3104113";
     length 0.032919km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6258471-1";
     from "node_L3195327";
     to "node_L3139103";
     length 0.068919km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6260002-1";
     from "node_M1026810";
     to "node_L2914324";
     length 0.135523km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6316403-1";
     from "node_M1047419";
     to "node_L2973157";
     length 0.047994km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6061814-1";
     from "node_M1026734";
     to "node_L3065696";
     length 0.067090km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5683841-1";
     from "node_M1047711";
     to "node_M1047718";
     length 0.086999km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5898055-3";
     from "node_N1139255";
     to "node_P827500";
     length 0.003749km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6291153-1";
     from "node_M1126023";
     to "node_M1126017";
     length 0.076785km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6255312-1";
     from "node_M1026812";
     to "node_L3122847";
     length 0.086798km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6991381-6";
     from "node_L3728039";
     to "node_L3728040";
     length 0.060348km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6290213-1";
     from "node_L3197638";
     to "node_M1026849";
     length 0.061227km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6138623-1";
     from "node_M1069504";
     to "node_L3197654";
     length 0.045352km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5691535-1";
     from "node_M1047401";
     to "node_M1047403";
     length 0.044195km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6259999-3";
     from "node_N1140524";
     to "node_L3197641";
     length 0.117555km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5895786-1";
     from "node_M1026364";
     to "node_L3010570";
     length 0.059757km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5924705-3";
     from "node_N1136360";
     to "node_L2729424";
     length 0.044733km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6290241-1";
     from "node_M1026880";
     to "node_M1026874";
     length 0.073473km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5774455-2";
     from "node_M1047672";
     to "node_N1136999";
     length 0.016027km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6048681-1";
     from "node_M1142815";
     to "node_L2917359";
     length 0.018158km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6411373-3";
     from "node_N1147864";
     to "node_L2710536";
     length 0.068669km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5472384-3";
     from "node_N1136361";
     to "node_L3160114";
     length 0.049894km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5653461-1";
     from "node_M1026848";
     to "node_M1026847";
     length 0.067929km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6167751-6";
     from "node_M3037538";
     to "node_L3027133";
     length 0.002523km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6344714-1";
     from "node_M1010008";
     to "node_M1010007";
     length 0.002276km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5804799-1";
     from "node_M1026847";
     to "node_L2673311";
     length 0.060760km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6320330-1";
     from "node_M1069187";
     to "node_L2748129";
     length 0.086480km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5804812-1";
     from "node_L3066821";
     to "node_M1009691";
     length 0.063481km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6292600-1";
     from "node_M1108490";
     to "node_P829798";
     length 0.009193km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5837496-3";
     from "node_M1108489";
     to "node_N1142101";
     length 0.014420km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5865246-2";
     from "node_M1026655";
     to "node_N1141474";
     length 0.004998km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5744343-3";
     from "node_N1145955";
     to "node_M1026335";
     length 0.013634km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5683813-1";
     from "node_M1069469";
     to "node_M1069467";
     length 0.021348km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5768778-1";
     from "node_M1010017";
     to "node_M1010016";
     length 0.180807km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6991377-11";
     from "node_L3729297";
     to "node_L3729298";
     length 0.062589km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5898055-2";
     from "node_M1069424";
     to "node_N1139255";
     length 0.010667km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6411406-1";
     from "node_M1026820";
     to "node_M1026823";
     length 0.089772km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6392124-1";
     from "node_M1047699";
     to "node_P859135";
     length 0.007143km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6106583-4";
     from "node_M1027121";
     to "node_N1134469";
     length 0.008746km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6900591-8";
     from "node_L3649298";
     to "node_L3649299";
     length 0.064643km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5804823-1";
     from "node_M1026713";
     to "node_L2785530";
     length 0.054647km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6195470-1";
     from "node_P895080";
     to "node_L2917333";
     length 0.083780km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6199556-1";
     from "node_L3160123";
     to "node_L2897805";
     length 0.091770km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6991377-13";
     from "node_L3729298";
     to "node_L3727707";
     length 0.059586km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6207101-1";
     from "node_M1047403";
     to "node_M1047404";
     length 0.068580km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6196270-4";
     from "node_M3037441";
     to "node_N1140824";
     length 0.032438km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6879074-1";
     from "node_M1026960";
     to "node_M3729981";
     length 0.025908km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6167751-3";
     from "node_L3141403";
     to "node_M3037538";
     length 0.059667km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6259994-3";
     from "node_M1026646";
     to "node_N1139549";
     length 0.051832km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6110365-1";
     from "node_P827500";
     to "node_L2822861";
     length 0.098197km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5924720-2";
     from "node_L2970811";
     to "node_M1027121";
     length 0.060110km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6341781-2";
     from "node_M1026866";
     to "node_N1147862";
     length 0.011218km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5865234-1";
     from "node_M1047750";
     to "node_M1047744";
     length 0.084310km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6138622-1";
     from "node_L3197652";
     to "node_L2748143";
     length 0.030527km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5924705-2";
     from "node_M1069563";
     to "node_N1136360";
     length 0.038804km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5501001-2";
     from "node_M3037538";
     to "node_L2857591";
     length 0.072299km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6900591-12";
     from "node_L3649300";
     to "node_L3649301";
     length 0.061175km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6411363-1";
     from "node_M1047733";
     to "node_L3066804";
     length 0.103760km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6259999-2";
     from "node_M1026783";
     to "node_N1140524";
     length 0.029322km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5837516-1";
     from "node_P829986";
     to "node_M1125904";
     length 0.021461km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6134417-2";
     from "node_P895105";
     to "node_N1142110";
     length 0.009886km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5894313-1";
     from "node_M1027092";
     to "node_L2689727";
     length 0.075468km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6900591-20";
     from "node_L3649302";
     to "node_L3649304";
     length 0.062761km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5502539-1";
     from "node_L3197641";
     to "node_L2973161";
     length 0.130380km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6900591-6";
     from "node_L3649297";
     to "node_L3649298";
     length 0.063654km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6900591-28";
     from "node_P1123251";
     to "node_N1140528";
     length 0.006320km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5595583-1";
     from "node_M1125902";
     to "node_P829986";
     length 0.009514km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6492184-2";
     from "node_M3016088";
     to "node_L3312692";
     length 0.046634km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6991380-4";
     from "node_L3728042";
     to "node_L3728043";
     length 0.066119km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6106582-1";
     from "node_L2876812";
     to "node_L2970811";
     length 0.071313km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5594151-1";
     from "node_M1108483";
     to "node_M1108486";
     length 0.031762km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5653485-1";
     from "node_M1026713";
     to "node_L2860504";
     length 0.013297km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5473438-1";
     from "node_L2692660";
     to "node_L2955076";
     length 0.148624km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5956473-1";
     from "node_M1026667";
     to "node_M1026661";
     length 0.055291km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5653459-1";
     from "node_M1089138";
     to "node_L2841628";
     length 0.098548km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5472384-2";
     from "node_M1069564";
     to "node_N1136361";
     length 0.021452km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6018332-1";
     from "node_M1125929";
     to "node_L2842379";
     length 0.161087km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6411365-1";
     from "node_L2822861";
     to "node_L2841616";
     length 0.206251km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6230695-1";
     from "node_M1108486";
     to "node_L3067447";
     length 0.014115km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5986924-1";
     from "node_M1047721";
     to "node_M1047723";
     length 0.095348km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6879075-2";
     from "node_M3729981";
     to "node_L3632979";
     length 0.033528km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5803301-1";
     from "node_M1010014";
     to "node_M1010013";
     length 0.012836km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5623428-1";
     from "node_L2841648";
     to "node_L2710544";
     length 0.091646km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5863824-1";
     from "node_M1047435";
     to "node_L2970841";
     length 0.046063km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5531242-1";
     from "node_M1126016";
     to "node_L3195321";
     length 0.066766km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6206103-1";
     from "node_M1108507";
     to "node_L3108449";
     length 0.062179km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5714050-1";
     from "node_L2879074";
     to "node_L3122820";
     length 0.074057km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5683807-1";
     from "node_M1047718";
     to "node_M1047721";
     length 0.054457km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6049824-1";
     from "node_M1069461";
     to "node_P827574";
     length 0.008687km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6041764-1";
     from "node_M1069564";
     to "node_L3104144";
     length 0.038391km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5504713-3";
     from "node_N1142111";
     to "node_L2991912";
     length 0.052282km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5924696-3";
     from "node_N1137001";
     to "node_L2929261";
     length 0.049634km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5589096-1";
     from "node_M1166375";
     to "node_P895080";
     length 0.009762km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5504713-2";
     from "node_P827522";
     to "node_N1142111";
     length 0.010461km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5695520-1";
     from "node_M1026896";
     to "node_P860847";
     length 0.031262km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5894215-1";
     from "node_M1125903";
     to "node_L2989565";
     length 0.015541km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5739003-1";
     from "node_L3156034";
     to "node_L3066821";
     length 0.059469km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6229794-1";
     from "node_L2673310";
     to "node_L3104121";
     length 0.078662km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5621857-3";
     from "node_N1140517";
     to "node_L3157718";
     length 0.101249km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5712496-1";
     from "node_M1126020";
     to "node_M1126023";
     length 0.028732km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6320325-1";
     from "node_M1047723";
     to "node_M1047729";
     length 0.092412km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5562937-3";
     from "node_N1145956";
     to "node_L2729412";
     length 0.039229km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6991377-17";
     from "node_M3949157";
     to "node_L3728037";
     length 0.105392km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5480058-1";
     from "node_M1047404";
     to "node_L3091052";
     length 0.062179km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6102293-1";
     from "node_M1010007";
     to "node_M1010004";
     length 0.159866km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6376200-2";
     from "node_L2785546";
     to "node_M1026810";
     length 0.119084km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5865246-3";
     from "node_N1141474";
     to "node_L2710518";
     length 0.023697km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5774459-1";
     from "node_M1026764";
     to "node_L3178976";
     length 0.091516km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5835137-1";
     from "node_L3029500";
     to "node_M1026764";
     length 0.091244km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6991379-4";
     from "node_L3727711";
     to "node_L3727712";
     length 0.042563km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5501000-1";
     from "node_M1026792";
     to "node_L2895461";
     length 0.054747km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5652983-1";
     from "node_M1026773";
     to "node_M1026777";
     length 0.030858km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5502541-1";
     from "node_M1026329";
     to "node_L3104135";
     length 0.091200km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6900591-29";
     from "node_N1140528";
     to "node_L3649297";
     length 0.049260km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6201702-3";
     from "node_P827560";
     to "node_N1147866";
     length 0.013831km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5502525-1";
     from "node_L2710511";
     to "node_L2766719";
     length 0.067282km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6199526-1";
     from "node_L3122825";
     to "node_L2991920";
     length 0.060866km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5774486-1";
     from "node_M1026820";
     to "node_L3141403";
     length 0.059233km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5837496-1";
     from "node_P829798";
     to "node_M1108489";
     length 0.000260km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5532744-1";
     from "node_M1069181";
     to "node_L2804253";
     length 0.018383km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5774450-1";
     from "node_L2973150";
     to "node_M1047733";
     length 0.094758km;
     configuration "line_config_1PH-2_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6103927-1";
     from "node_M1142860";
     to "node_P895114";
     length 0.006584km;
     configuration "line_config_1PH-2_ACSRxx4/0_TPX";
}

object overhead_line 
{
     phases AN;
     name "LN5800724-1";
     from "node_M1142865";
     to "node_P895112";
     length 0.008730km;
     configuration "line_config_1PH-2_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5589097-1";
     from "node_P895112";
     to "node_L3048962";
     length 0.025604km;
     configuration "line_config_1PH-2_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6437757-1";
     from "node_M1047486";
     to "node_L3177665";
     length 0.018288km;
     configuration "line_config_1PH-2_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5686245-2";
     from "node_P829961";
     to "node_N1141476";
     length 0.009890km;
     configuration "line_config_1PH-2_ACSRxx4_WPAL";
}

object overhead_line 
{
     phases AN;
     name "LN6171683-1";
     from "node_M1125919";
     to "node_P829961";
     length 0.010447km;
     configuration "line_config_1PH-2_ACSRxx4_WPAL";
}

object overhead_line 
{
     phases AN;
     name "LN5957492-1";
     from "node_L2692654";
     to "node_M1125929";
     length 0.002372km;
     configuration "line_config_1PH-2_ACSRxx4_WPAL";
}

object overhead_line 
{
     phases AN;
     name "LN5686245-3";
     from "node_N1141476";
     to "node_L2692654";
     length 0.076384km;
     configuration "line_config_1PH-2_ACSRxx4_WPAL";
}

object overhead_line 
{
     phases AN;
     name "LN6409800-1";
     from "node_M1009726";
     to "node_L3101789";
     length 0.039115km;
     configuration "line_config_1PH-2_WPALxx2_WPAL";
}

object overhead_line 
{
     phases AN;
     name "LN5686244-1";
     from "node_M1209791";
     to "node_P903354";
     length 0.003370km;
     configuration "line_config_1PH-4_ACSRxx1/0_3W_CS";
}

object overhead_line 
{
     phases AN;
     name "LN5686246-1";
     from "node_P903354";
     to "node_L2936270";
     length 0.044882km;
     configuration "line_config_1PH-4_ACSRxx1/0_3W_CS";
}

object overhead_line 
{
     phases AN;
     name "LN6138596-1";
     from "node_M1069390";
     to "node_L2841618";
     length 0.046118km;
     configuration "line_config_1PH-4_ACSRxx1/0_TPX";
}

object overhead_line 
{
     phases AN;
     name "LN6108127-1";
     from "node_M1069187";
     to "node_L2785519";
     length 0.054070km;
     configuration "line_config_1PH-4_ACSRxx1/0_TPX";
}

object overhead_line 
{
     phases AN;
     name "LN6228279-2";
     from "node_M1026942";
     to "node_L3141389";
     length 0.004250km;
     configuration "line_config_1PH-4_ACSRxx1/0_TPX";
}

object overhead_line 
{
     phases AN;
     name "LN6228279-1";
     from "node_M1026941";
     to "node_M1026942";
     length 0.021509km;
     configuration "line_config_1PH-4_ACSRxx1/0_TPX";
}

object overhead_line 
{
     phases AN;
     name "LN6259992-1";
     from "node_M1089148";
     to "node_L2766721";
     length 0.048405km;
     configuration "line_config_1PH-4_ACSRxx1/0_TPX";
}

object overhead_line 
{
     phases AN;
     name "LN6019479-1";
     from "node_M1026851";
     to "node_P827536";
     length 0.006725km;
     configuration "line_config_1PH-4_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6350560-1";
     from "node_L3216358";
     to "node_M1026826";
     length 0.045778km;
     configuration "line_config_1PH-4_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6015809-1";
     from "node_L2876813";
     to "node_L2785531";
     length 0.079899km;
     configuration "line_config_1PH-4_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6047585-1";
     from "node_L2914324";
     to "node_M1026805";
     length 0.107241km;
     configuration "line_config_1PH-4_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6440002-3";
     from "node_P827536";
     to "node_N1137999";
     length 0.012537km;
     configuration "line_config_1PH-4_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6258470-1";
     from "node_M1026826";
     to "node_L2952013";
     length 0.083593km;
     configuration "line_config_1PH-4_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6440002-2";
     from "node_N1137999";
     to "node_L2876813";
     length 0.080698km;
     configuration "line_config_1PH-4_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5956488-1";
     from "node_L2785531";
     to "node_L3216358";
     length 0.091437km;
     configuration "line_config_1PH-4_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5775367-1";
     from "node_M1126025";
     to "node_L2823545";
     length 0.055607km;
     configuration "line_config_1PH-4_ACSRxx2_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5473439-1";
     from "node_M1142843";
     to "node_L2692660";
     length 0.079369km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5898059-2";
     from "node_N1142109";
     to "node_L2729429";
     length 0.069986km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6015889-3";
     from "node_L3086078";
     to "node_M4118755";
     length 0.073763km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5472355-1";
     from "node_L2691944";
     to "node_L2673312";
     length 0.090648km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5746705-1";
     from "node_M1142843";
     to "node_P829976";
     length 0.009886km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6229802-1";
     from "node_M1026665";
     to "node_M1026660";
     length 0.085001km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5562926-1";
     from "node_L2954348";
     to "node_L2841615";
     length 0.077972km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5804801-1";
     from "node_L2710519";
     to "node_M1047344";
     length 0.049662km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5683826-1";
     from "node_L3178978";
     to "node_M1047432";
     length 0.166161km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5958700-3";
     from "node_N1136032";
     to "node_M1089204";
     length 0.093117km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6015788-2";
     from "node_L3195315";
     to "node_M1069181";
     length 0.084173km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5623388-1";
     from "node_L2691936";
     to "node_M1026941";
     length 0.073170km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6409781-3";
     from "node_N1136362";
     to "node_L3197652";
     length 0.027383km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5986962-1";
     from "node_L3104122";
     to "node_L2804283";
     length 0.088312km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6411381-1";
     from "node_L2991912";
     to "node_L3104128";
     length 0.112397km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5803264-2";
     from "node_M1047722";
     to "node_N1137985";
     length 0.009628km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6108140-2";
     from "node_M1026662";
     to "node_N1141473";
     length 0.013928km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5534968-1";
     from "node_P827515";
     to "node_L2991909";
     length 0.065580km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6199514-1";
     from "node_L2991907";
     to "node_M1069192";
     length 0.057187km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6079950-1";
     from "node_P827537";
     to "node_L3122827";
     length 0.069728km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5803299-1";
     from "node_M1026798";
     to "node_L2952014";
     length 0.024540km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6199528-1";
     from "node_M1047358";
     to "node_L3197644";
     length 0.020533km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6350535-1";
     from "node_L2879069";
     to "node_L3197633";
     length 0.122242km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6078810-1";
     from "node_M1166356";
     to "node_L2730187";
     length 0.050949km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6320343-1";
     from "node_L2804262";
     to "node_L2841639";
     length 0.074677km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6440070-1";
     from "node_L2748132";
     to "node_L2689726";
     length 0.256283km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6409869-1";
     from "node_M1089131";
     to "node_L3270854";
     length 0.050498km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6379374-1";
     from "node_M1027100";
     to "node_M1027109";
     length 0.170269km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5623405-1";
     from "node_M1026660";
     to "node_M1026657";
     length 0.099363km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5503478-2";
     from "node_M1108492";
     to "node_N1142102";
     length 0.007314km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5774470-2";
     from "node_N1138594";
     to "node_M1026679";
     length 0.140314km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5472374-1";
     from "node_L3122827";
     to "node_L2954355";
     length 0.058505km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5682327-1";
     from "node_M1026854";
     to "node_P901894";
     length 0.005925km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5651970-1";
     from "node_M1069130";
     to "node_M1069133";
     length 0.019368km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6169255-1";
     from "node_M1047335";
     to "node_L2710519";
     length 0.085331km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6017301-4";
     from "node_M3036169";
     to "node_N1139550";
     length 0.023389km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6015891-1";
     from "node_M1166355";
     to "node_L2858200";
     length 0.112012km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6411394-3";
     from "node_N1138593";
     to "node_L2804262";
     length 0.041059km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6349988-1";
     from "node_L2821010";
     to "node_M1026773";
     length 0.108995km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5621826-1";
     from "node_M1026942";
     to "node_L3270814";
     length 0.030480km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5621858-1";
     from "node_P895087";
     to "node_M1089205";
     length 0.008276km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5624381-1";
     from "node_M1166355";
     to "node_L2805035";
     length 0.065262km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6229800-1";
     from "node_M1026648";
     to "node_M1026647";
     length 0.052222km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6392977-2";
     from "node_M1027080";
     to "node_L3215340";
     length 0.066148km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5683808-1";
     from "node_M1069384";
     to "node_L2785514";
     length 0.077053km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5532739-1";
     from "node_L3254207";
     to "node_M1069390";
     length 0.070890km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5472351-1";
     from "node_L2973151";
     to "node_M1069187";
     length 0.076763km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6138601-1";
     from "node_L2804254";
     to "node_M1047752";
     length 0.013303km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6108140-3";
     from "node_N1141473";
     to "node_L3216350";
     length 0.041248km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5714039-1";
     from "node_M1026931";
     to "node_L3216336";
     length 0.049186km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5712578-1";
     from "node_L3008279";
     to "node_L2785537";
     length 0.092673km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5531333-1";
     from "node_M1126016";
     to "node_L3120534";
     length 0.035539km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6411397-1";
     from "node_L2935559";
     to "node_L3048214";
     length 0.037870km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5621885-1";
     from "node_L3101787";
     to "node_L3027132";
     length 0.038897km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5926298-1";
     from "node_M1047752";
     to "node_M1047750";
     length 0.071350km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6318859-1";
     from "node_L2897772";
     to "node_L3101814";
     length 0.056445km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5534966-2";
     from "node_E182722";
     to "node_N1138596";
     length 0.013357km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5806918-3";
     from "node_N1139540";
     to "node_L2991907";
     length 0.083634km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5620694-1";
     from "node_M1089204";
     to "node_L3157167";
     length 0.053774km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5683856-2";
     from "node_M1069469";
     to "node_N1139263";
     length 0.008271km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5472361-1";
     from "node_M1089143";
     to "node_L3141400";
     length 0.095158km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5715051-1";
     from "node_M1166356";
     to "node_L3104856";
     length 0.081300km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5654476-1";
     from "node_L2917330";
     to "node_L2861222";
     length 0.089534km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6352701-1";
     from "node_M1069457";
     to "node_E182745";
     length 0.010942km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5683809-1";
     from "node_L2785514";
     to "node_L3235244";
     length 0.065349km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6167732-2";
     from "node_M1089205";
     to "node_N1134472";
     length 0.014447km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6409797-4";
     from "node_L2764412";
     to "node_N1134470";
     length 0.143929km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6169245-1";
     from "node_M1069398";
     to "node_L2785513";
     length 0.066776km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6138636-1";
     from "node_M1047409";
     to "node_L2841648";
     length 0.127558km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6232159-1";
     from "node_M1149236";
     to "node_P829974";
     length 0.004284km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6288699-1";
     from "node_P901933";
     to "node_M1069563";
     length 0.008251km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6167748-1";
     from "node_L3082992";
     to "node_M1047406";
     length 0.059597km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6106658-1";
     from "node_L3083019";
     to "node_M1027080";
     length 0.028722km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5623402-1";
     from "node_M1047410";
     to "node_M1047409";
     length 0.093536km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5651977-2";
     from "node_L2764403";
     to "node_M1047623";
     length 0.058861km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6138640-1";
     from "node_M1047316";
     to "node_L2785527";
     length 0.066637km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6138639-1";
     from "node_M1047311";
     to "node_L2748158";
     length 0.010517km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6409775-3";
     from "node_M1047763";
     to "node_N1136027";
     length 0.018141km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5534966-3";
     from "node_N1138596";
     to "node_L3254207";
     length 0.024491km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6409797-3";
     from "node_N1134470";
     to "node_L3251808";
     length 0.090043km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5986930-1";
     from "node_M1026646";
     to "node_L3178978";
     length 0.196665km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6409797-1";
     from "node_L3251808";
     to "node_M1027100";
     length 0.059473km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5775433-3";
     from "node_L3065665";
     to "node_L3235946";
     length 0.108549km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6228278-1";
     from "node_M1026857";
     to "node_M1026859";
     length 0.008540km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5898059-3";
     from "node_E182730";
     to "node_N1142109";
     length 0.024024km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5985339-2";
     from "node_M1069130";
     to "node_L3085396";
     length 0.078786km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5989328-1";
     from "node_P829974";
     to "node_L2805034";
     length 0.066164km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5986927-1";
     from "node_M1026925";
     to "node_L2916599";
     length 0.015577km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6198050-1";
     from "node_L3101788";
     to "node_L3101787";
     length 0.054862km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5532757-1";
     from "node_M1047344";
     to "node_L3066819";
     length 0.056344km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6290219-1";
     from "node_M1026387";
     to "node_L3104132";
     length 0.070867km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6103924-1";
     from "node_M1089203";
     to "node_P895087";
     length 0.006368km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6140776-1";
     from "node_M1026769";
     to "node_D6140776-1_INT";
     length 0.006911km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6409781-2";
     from "node_M1069563";
     to "node_N1136362";
     length 0.019087km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5501092-1";
     from "node_L3120534";
     to "node_M1126020";
     length 0.104040km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5865251-1";
     from "node_M1026393";
     to "node_L2935559";
     length 0.064715km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6380806-1";
     from "node_L3235244";
     to "node_M1069398";
     length 0.062896km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6388581-1";
     from "node_L3254216";
     to "node_M1047401";
     length 0.033524km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5499793-1";
     from "node_L3157167";
     to "node_L2785511";
     length 0.125405km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5502544-1";
     from "node_L2954355";
     to "node_M1026665";
     length 0.023809km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5714048-1";
     from "node_L2673315";
     to "node_M1089148";
     length 0.124467km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5562940-1";
     from "node_M1009691";
     to "node_L2748140";
     length 0.030001km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5865244-1";
     from "node_L2710517";
     to "node_M1026646";
     length 0.048809km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5958700-2";
     from "node_P827498";
     to "node_N1136032";
     length 0.032107km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6109190-1";
     from "node_L2879794";
     to "node_M1142811";
     length 0.033756km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5500984-3";
     from "node_N1142105";
     to "node_L3027122";
     length 0.011577km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5479790-1";
     from "node_M1047430";
     to "node_L2916234";
     length 0.166794km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5865270-1";
     from "node_L2691973";
     to "node_M1026890";
     length 0.034047km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6137084-2";
     from "node_N1134471";
     to "node_L2839331";
     length 0.074266km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5756001-1";
     from "node_M1047314";
     to "node_M1047311";
     length 0.022318km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6379357-1";
     from "node_L2823544";
     to "node_M1126016";
     length 0.030919km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6015889-4";
     from "node_M4118755";
     to "node_M1209782";
     length 0.044131km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5926286-1";
     from "node_L3216336";
     to "node_L2691936";
     length 0.066949km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5986937-1";
     from "node_L3216351";
     to "node_L2879081";
     length 0.031698km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6379373-1";
     from "node_M1027109";
     to "node_M1027114";
     length 0.062587km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6169253-1";
     from "node_L2766723";
     to "node_L3122822";
     length 0.057158km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5804793-1";
     from "node_M1069192";
     to "node_M1069191";
     length 0.055093km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5479790-2";
     from "node_L2916234";
     to "node_M1047423";
     length 0.259201km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6413711-1";
     from "node_P829976";
     to "node_L2955078";
     length 0.054801km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6320366-1";
     from "node_L3010585";
     to "node_M1026798";
     length 0.058014km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6381764-1";
     from "node_M1126005";
     to "node_L2767342";
     length 0.069644km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5865236-1";
     from "node_M1047751";
     to "node_L2973154";
     length 0.009308km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5652982-1";
     from "node_M1026792";
     to "node_L2821010";
     length 0.172842km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6351517-1";
     from "node_L2936270";
     to "node_L3086078";
     length 0.060599km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6047563-1";
     from "node_L3197631";
     to "node_L2748127";
     length 0.052895km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5804794-1";
     from "node_M1069181";
     to "node_L2973151";
     length 0.075433km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6017301-3";
     from "node_N1139550";
     to "node_L3197639";
     length 0.024283km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5623397-1";
     from "node_M1047755";
     to "node_M1047751";
     length 0.073263km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5898057-1";
     from "node_M1069468";
     to "node_P827506";
     length 0.008514km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5565240-1";
     from "node_M1108506";
     to "node_M1108501";
     length 0.078922km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6413566-1";
     from "node_P903360";
     to "node_M1047430";
     length 0.009714km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5651977-4";
     from "node_N1140518";
     to "node_L2764403";
     length 0.040199km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6137084-3";
     from "node_M1027080";
     to "node_N1134471";
     length 0.022305km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5472371-1";
     from "node_M1047345";
     to "node_M1047340";
     length 0.087055km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5867448-1";
     from "node_M1089197";
     to "node_P827498";
     length 0.012051km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6392977-1";
     from "node_L3215340";
     to "node_M1027087";
     length 0.034733km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6411377-1";
     from "node_M1047420";
     to "node_L2820556";
     length 0.133650km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5562930-1";
     from "node_M1069192";
     to "node_L2991913";
     length 0.092516km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5503478-3";
     from "node_N1142102";
     to "node_L2804956";
     length 0.052531km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6078774-1";
     from "node_M1166362";
     to "node_M1166355";
     length 0.103301km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5926324-1";
     from "node_L2729428";
     to "node_M1026648";
     length 0.073717km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5532749-2";
     from "node_M1026926";
     to "node_N1138000";
     length 0.005807km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5865266-1";
     from "node_M1069390";
     to "node_L2897801";
     length 0.043697km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5682375-1";
     from "node_M1047409";
     to "node_L3082992";
     length 0.066132km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5472362-1";
     from "node_M1047432";
     to "node_P903360";
     length 0.104021km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5653454-1";
     from "node_M1069398";
     to "node_L3010559";
     length 0.103480km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5593249-1";
     from "node_M1069181";
     to "node_L2748146";
     length 0.099232km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6413568-1";
     from "node_M1069500";
     to "node_P827549";
     length 0.004573km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6229795-2";
     from "node_N1137003";
     to "node_L2935555";
     length 0.006534km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5472368-1";
     from "node_M1047358";
     to "node_L2729411";
     length 0.096738km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6047575-3";
     from "node_N1137995";
     to "node_L3141401";
     length 0.025600km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6379372-1";
     from "node_M1027109";
     to "node_L3101788";
     length 0.066985km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5653465-1";
     from "node_M1026366";
     to "node_L3122824";
     length 0.062544km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6291288-3";
     from "node_M1142815";
     to "node_N1141477";
     length 0.024197km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6409775-4";
     from "node_N1136027";
     to "node_L2876796";
     length 0.065086km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6229797-1";
     from "node_L2973154";
     to "node_L2879069";
     length 0.064090km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5744342-1";
     from "node_L2785527";
     to "node_L2766729";
     length 0.072311km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5647724-1";
     from "node_L2689726";
     to "node_M1047400";
     length 0.136091km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5895781-1";
     from "node_M1026660";
     to "node_L3160106";
     length 0.339822km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5956497-1";
     from "node_M1047623";
     to "node_L2748157";
     length 0.063261km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6413565-1";
     from "node_M1069169";
     to "node_P827508";
     length 0.011234km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6140774-3";
     from "node_P827502";
     to "node_N1137993";
     length 0.023310km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6049822-1";
     from "node_M1069382";
     to "node_D6049822-1_INT";
     length 0.011266km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5500985-1";
     from "node_M1108505";
     to "node_P901946";
     length 0.003681km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5591813-1";
     from "node_L2989600";
     to "node_M1166362";
     length 0.099402km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6108148-1";
     from "node_M1047344";
     to "node_L3029499";
     length 0.075276km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5835142-1";
     from "node_M1047423";
     to "node_M1047420";
     length 0.050465km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6409775-2";
     from "node_L2876796";
     to "node_M1047756";
     length 0.051059km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6290218-1";
     from "node_M1026366";
     to "node_L2860489";
     length 0.059910km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5593226-1";
     from "node_L2935555";
     to "node_L2897773";
     length 0.050257km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5563943-1";
     from "node_M1166362";
     to "node_L2898522";
     length 0.068952km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6077770-1";
     from "node_M1026941";
     to "node_L3197618";
     length 0.116611km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6380812-1";
     from "node_M1047756";
     to "node_M1047755";
     length 0.005597km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6017297-1";
     from "node_L2820556";
     to "node_M1047410";
     length 0.039489km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6388581-2";
     from "node_M1047401";
     to "node_L2748132";
     length 0.056056km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5683859-1";
     from "node_M1026805";
     to "node_L3010585";
     length 0.084180km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5712587-3";
     from "node_M1027056";
     to "node_N1144667";
     length 0.031755km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6076243-1";
     from "node_M1069564";
     to "node_P901933";
     length 0.006539km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5865245-1";
     from "node_M1089148";
     to "node_L2991906";
     length 0.157470km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6047573-2";
     from "node_M1026647";
     to "node_M3036169";
     length 0.105255km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6321458-1";
     from "node_M1142811";
     to "node_L2917330";
     length 0.079593km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5836089-1";
     from "node_L3235946";
     to "node_M1126005";
     length 0.174815km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5744371-1";
     from "node_M1026890";
     to "node_L2954357";
     length 0.051375km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6350539-1";
     from "node_L3235249";
     to "node_L2954348";
     length 0.093666km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5804792-1";
     from "node_L2785519";
     to "node_L3104122";
     length 0.032640km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6138598-1";
     from "node_L2991906";
     to "node_L2879054";
     length 0.064330km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5714055-1";
     from "node_M1047344";
     to "node_L2897772";
     length 0.071009km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5531255-3";
     from "node_N1147857";
     to "node_M1009742";
     length 0.054753km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6167732-3";
     from "node_N1134472";
     to "node_L2973148";
     length 0.192601km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6291152-1";
     from "node_L2748780";
     to "node_L2823544";
     length 0.069217km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5744330-1";
     from "node_L2860482";
     to "node_L3254204";
     length 0.617176km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6409798-1";
     from "node_M1027091";
     to "node_L2764412";
     length 0.039523km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5500984-1";
     from "node_L3027122";
     to "node_M1108506";
     length 0.007198km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6199504-1";
     from "node_L2841615";
     to "node_M1026931";
     length 0.040346km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5500984-4";
     from "node_P901946";
     to "node_N1142105";
     length 0.003540km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5833633-4";
     from "node_M1108499";
     to "node_L3065665";
     length 0.036243km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6322630-1";
     from "node_M1026656";
     to "node_L2729428";
     length 0.186579km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5928543-1";
     from "node_M1047486";
     to "node_P827502";
     length 0.010216km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6229795-3";
     from "node_M1047713";
     to "node_N1137003";
     length 0.009616km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6411387-1";
     from "node_M1047521";
     to "node_L2954353";
     length 0.011879km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5985339-1";
     from "node_P827534";
     to "node_M1069130";
     length 0.004954km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5958703-1";
     from "node_M1026679";
     to "node_P827537";
     length 0.008889km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6171502-1";
     from "node_P827506";
     to "node_M1069469";
     length 0.007050km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6411394-2";
     from "node_M1026859";
     to "node_N1138593";
     length 0.017061km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6201694-1";
     from "node_M1069420";
     to "node_P827499";
     length 0.007684km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5625548-1";
     from "node_M1069131";
     to "node_P827534";
     length 0.008757km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6291288-2";
     from "node_N1141477";
     to "node_L2879794";
     length 0.028326km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5803264-3";
     from "node_N1137985";
     to "node_L3176656";
     length 0.247477km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5532749-3";
     from "node_N1138000";
     to "node_L2766720";
     length 0.049989km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5531255-2";
     from "node_M1009770";
     to "node_N1147857";
     length 0.008044km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5924721-1";
     from "node_M1027087";
     to "node_M1027091";
     length 0.023169km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6320331-1";
     from "node_L3085396";
     to "node_L3122813";
     length 0.233419km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5712587-2";
     from "node_N1144667";
     to "node_L3083019";
     length 0.094041km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5774470-3";
     from "node_M1026695";
     to "node_N1138594";
     length 0.018926km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5986938-3";
     from "node_N1140830";
     to "node_L3216351";
     length 0.008740km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6349051-1";
     from "node_M1047750";
     to "node_L2708293";
     length 0.189335km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5503479-1";
     from "node_L2767342";
     to "node_L2748780";
     length 0.048889km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6229789-1";
     from "node_M1069398";
     to "node_L3160101";
     length 0.092562km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5653456-1";
     from "node_M1047755";
     to "node_L3066812";
     length 0.015828km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5714052-3";
     from "node_N1136659";
     to "node_L3104129";
     length 0.092885km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6199525-2";
     from "node_M3037452";
     to "node_L2973164";
     length 0.071452km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6383058-1";
     from "node_M1026905";
     to "node_P827515";
     length 0.005520km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5806918-2";
     from "node_P827508";
     to "node_N1139540";
     length 0.009029km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5714052-2";
     from "node_M1047558";
     to "node_N1136659";
     length 0.016279km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6106580-1";
     from "node_M1026805";
     to "node_L3120502";
     length 0.090522km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5926300-1";
     from "node_L3066812";
     to "node_L2841622";
     length 0.069242km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5593240-1";
     from "node_M1026877";
     to "node_M1026906";
     length 0.228218km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5651977-3";
     from "node_P827549";
     to "node_N1140518";
     length 0.022065km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6411390-1";
     from "node_M1047340";
     to "node_L2991923";
     length 0.064796km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5534965-2";
     from "node_P827499";
     to "node_N1139254";
     length 0.006376km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6140774-2";
     from "node_N1137993";
     to "node_L2860482";
     length 0.064325km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6137015-1";
     from "node_M1108501";
     to "node_M1108499";
     length 0.057368km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5651961-1";
     from "node_M1026857";
     to "node_L2973165";
     length 0.083437km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6108126-1";
     from "node_M1069169";
     to "node_L2879064";
     length 0.083904km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5532747-1";
     from "node_L2897773";
     to "node_L3197631";
     length 0.121387km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6015788-1";
     from "node_M1069191";
     to "node_L3195315";
     length 0.047380km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5774487-1";
     from "node_L2748140";
     to "node_L3141412";
     length 0.078264km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5956465-1";
     from "node_L2841622";
     to "node_L2804254";
     length 0.268707km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5534965-3";
     from "node_N1139254";
     to "node_L3122811";
     length 0.027610km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5683853-1";
     from "node_L2897801";
     to "node_M1069384";
     length 0.054604km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6048633-1";
     from "node_M1209782";
     to "node_L3217057";
     length 0.038752km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5682325-1";
     from "node_P901894";
     to "node_M1026857";
     length 0.007491km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5986938-2";
     from "node_M1026690";
     to "node_N1140830";
     length 0.011761km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5804806-1";
     from "node_L2841639";
     to "node_M1026877";
     length 0.044328km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5651997-1";
     from "node_M1126020";
     to "node_M1126025";
     length 0.126702km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5683856-3";
     from "node_N1139263";
     to "node_L3048227";
     length 0.025987km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6228328-1";
     from "node_M1027055";
     to "node_M1027056";
     length 0.006712km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6047575-2";
     from "node_M1047566";
     to "node_N1137995";
     length 0.006095km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6167816-1";
     from "node_M1047623";
     to "node_L3008279";
     length 0.059180km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5655683-1";
     from "node_M1026657";
     to "node_M1026656";
     length 0.006010km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6258530-1";
     from "node_M1166356";
     to "node_L2727019";
     length 0.061323km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6380835-1";
     from "node_M1069521";
     to "node_L3254231";
     length 0.049906km;
     configuration "line_config_1PH-4_ACSRxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5926306-1";
     from "node_L3104128";
     to "node_L2673315";
     length 0.116467km;
     configuration "line_config_1PH-4_ACSRxx4_WPAL";
}

object overhead_line 
{
     phases AN;
     name "LN5926309-3";
     from "node_N1139539";
     to "node_L2710520";
     length 0.118008km;
     configuration "line_config_1PH-4_ACSRxx4_WPAL";
}

object overhead_line 
{
     phases AN;
     name "LN6108134-1";
     from "node_M1047406";
     to "node_L2691947";
     length 0.065610km;
     configuration "line_config_1PH-4_ACSRxx4_WPAL";
}

object overhead_line 
{
     phases AN;
     name "LN6047570-1";
     from "node_M1089118";
     to "node_L3048208";
     length 0.045297km;
     configuration "line_config_1PH-4_ACSRxx4_WPAL";
}

object overhead_line 
{
     phases AN;
     name "LN5772710-2";
     from "node_L3120376";
     to "node_M1026925";
     length 0.089333km;
     configuration "line_config_1PH-4_ACSRxx4_WPAL";
}

object overhead_line 
{
     phases AN;
     name "LN5653467-1";
     from "node_M1026393";
     to "node_L2804252";
     length 0.026661km;
     configuration "line_config_1PH-4_ACSRxx4_WPAL";
}

object overhead_line 
{
     phases AN;
     name "LN6290229-1";
     from "node_L2897793";
     to "node_M1069521";
     length 0.025586km;
     configuration "line_config_1PH-4_ACSRxx4_WPAL";
}

object overhead_line 
{
     phases AN;
     name "LN5926304-1";
     from "node_M1026925";
     to "node_L3235249";
     length 0.110314km;
     configuration "line_config_1PH-4_ACSRxx4_WPAL";
}

object overhead_line 
{
     phases AN;
     name "LN6505948-2";
     from "node_L2673317";
     to "node_L2710517";
     length 0.099696km;
     configuration "line_config_1PH-4_ACSRxx4_WPAL";
}

object overhead_line 
{
     phases AN;
     name "LN5985347-1";
     from "node_M1069521";
     to "node_M1069524";
     length 0.098153km;
     configuration "line_config_1PH-4_ACSRxx4_WPAL";
}

object overhead_line 
{
     phases AN;
     name "LN6137085-1";
     from "node_M1026665";
     to "node_L3232933";
     length 0.145538km;
     configuration "line_config_1PH-4_ACSRxx4_WPAL";
}

object overhead_line 
{
     phases AN;
     name "LN5985347-2";
     from "node_M1069524";
     to "node_L3254230";
     length 0.001182km;
     configuration "line_config_1PH-4_ACSRxx4_WPAL";
}

object overhead_line 
{
     phases AN;
     name "LN5683814-1";
     from "node_L2804252";
     to "node_L3195310";
     length 0.062603km;
     configuration "line_config_1PH-4_ACSRxx4_WPAL";
}

object overhead_line 
{
     phases AN;
     name "LN6169244-1";
     from "node_M1089200";
     to "node_L2916602";
     length 0.026850km;
     configuration "line_config_1PH-4_ACSRxx4_WPAL";
}

object overhead_line 
{
     phases AN;
     name "LN5742808-1";
     from "node_M1069133";
     to "node_L2710521";
     length 0.018180km;
     configuration "line_config_1PH-4_ACSRxx4_WPAL";
}

object overhead_line 
{
     phases AN;
     name "LN6505947-4";
     from "node_M3036169";
     to "node_L2673317";
     length 0.002598km;
     configuration "line_config_1PH-4_ACSRxx4_WPAL";
}

object overhead_line 
{
     phases AN;
     name "LN5683829-1";
     from "node_M1026394";
     to "node_M1026393";
     length 0.043275km;
     configuration "line_config_1PH-4_ACSRxx4_WPAL";
}

object overhead_line 
{
     phases AN;
     name "LN6077783-1";
     from "node_M1047335";
     to "node_L2954354";
     length 0.059395km;
     configuration "line_config_1PH-4_ACSRxx4_WPAL";
}

object overhead_line 
{
     phases AN;
     name "LN5926309-2";
     from "node_M1069135";
     to "node_N1139539";
     length 0.028892km;
     configuration "line_config_1PH-4_ACSRxx4_WPAL";
}

object overhead_line 
{
     phases AN;
     name "LN5772710-1";
     from "node_M1026906";
     to "node_L3120376";
     length 0.106832km;
     configuration "line_config_1PH-4_ACSRxx4_WPAL";
}

object overhead_line 
{
     phases AN;
     name "LN5895785-1";
     from "node_L2710520";
     to "node_M1069131";
     length 0.042787km;
     configuration "line_config_1PH-4_ACSRxx6_WPAL";
}

object overhead_line 
{
     phases AN;
     name "LN5895784-1";
     from "node_L3010569";
     to "node_M1047335";
     length 0.052752km;
     configuration "line_config_1PH-4_WPALxx1/0_TPX";
}

object overhead_line 
{
     phases AN;
     name "LN5500957-1";
     from "node_M1026767";
     to "node_L3216346";
     length 0.044101km;
     configuration "line_config_1PH-4_WPALxx1/0_TPX";
}

object overhead_line 
{
     phases AN;
     name "LN5528572-2";
     from "node_P895104";
     to "node_N1139537";
     length 0.014231km;
     configuration "line_config_1PH-4_WPALxx2_WPAL";
}

object overhead_line 
{
     phases AN;
     name "LN6073648-1";
     from "node_M1047339";
     to "node_P895104";
     length 0.007740km;
     configuration "line_config_1PH-4_WPALxx2_WPAL";
}

object overhead_line 
{
     phases AN;
     name "LN5561444-1";
     from "node_M1125988";
     to "node_L2898457";
     length 0.047167km;
     configuration "line_config_1PH-4_WPALxx2_WPAL";
}

object overhead_line 
{
     phases AN;
     name "LN5528572-3";
     from "node_N1139537";
     to "node_L3122826";
     length 0.104685km;
     configuration "line_config_1PH-4_WPALxx2_WPAL";
}

object overhead_line 
{
     phases AN;
     name "LN6506312-2";
     from "node_M1026378";
     to "node_L2897778";
     length 0.089715km;
     configuration "line_config_1PH-4_WPALxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6301772-2";
     from "node_M1047314";
     to "node_N1137961";
     length 0.019320km;
     configuration "line_config_1PH-4_WPALxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5532756-1";
     from "node_L3104133";
     to "node_M1047323";
     length 0.127625km;
     configuration "line_config_1PH-4_WPALxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6506313-4";
     from "node_L2897778";
     to "node_M3037452";
     length 0.001985km;
     configuration "line_config_1PH-4_WPALxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5746547-1";
     from "node_P827531";
     to "node_M1026343";
     length 0.006206km;
     configuration "line_config_1PH-4_WPALxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5741249-1";
     from "node_P893163";
     to "node_M1047314";
     length 0.003926km;
     configuration "line_config_1PH-4_WPALxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6411389-1";
     from "node_M1026343";
     to "node_M1026344";
     length 0.009412km;
     configuration "line_config_1PH-4_WPALxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6014135-1";
     from "node_M1047312";
     to "node_P893163";
     length 0.004145km;
     configuration "line_config_1PH-4_WPALxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5593238-1";
     from "node_M1026344";
     to "node_L2991919";
     length 0.129156km;
     configuration "line_config_1PH-4_WPALxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5744340-1";
     from "node_M1026361";
     to "node_M1026366";
     length 0.069964km;
     configuration "line_config_1PH-4_WPALxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5653468-1";
     from "node_M1047323";
     to "node_L3010569";
     length 0.040115km;
     configuration "line_config_1PH-4_WPALxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5835146-1";
     from "node_L3104131";
     to "node_M1026377";
     length 0.061118km;
     configuration "line_config_1PH-4_WPALxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6229806-1";
     from "node_L2954354";
     to "node_L2673321";
     length 0.057735km;
     configuration "line_config_1PH-4_WPALxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6140777-1";
     from "node_M1026341";
     to "node_P827531";
     length 0.009337km;
     configuration "line_config_1PH-4_WPALxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5653466-1";
     from "node_M1026377";
     to "node_L3048210";
     length 0.127252km;
     configuration "line_config_1PH-4_WPALxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5593237-1";
     from "node_M1026366";
     to "node_L3104131";
     length 0.093657km;
     configuration "line_config_1PH-4_WPALxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5562936-1";
     from "node_M1026377";
     to "node_M1026378";
     length 0.058066km;
     configuration "line_config_1PH-4_WPALxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6301772-3";
     from "node_N1137961";
     to "node_L3104133";
     length 0.123164km;
     configuration "line_config_1PH-4_WPALxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN5744339-1";
     from "node_L2991919";
     to "node_M1026361";
     length 0.085291km;
     configuration "line_config_1PH-4_WPALxx4_ACSR";
}

object overhead_line 
{
     phases AN;
     name "LN6076268-1";
     from "node_M1009742";
     to "node_P901972";
     length 0.011965km;
     configuration "line_config_1PH-4_WPALxx4_WPAL";
}

object overhead_line 
{
     phases AN;
     name "LN5835147-1";
     from "node_M1026387";
     to "node_L3085402";
     length 0.094484km;
     configuration "line_config_1PH-4_WPALxx4_WPAL";
}

object overhead_line 
{
     phases AN;
     name "LN6171506-1";
     from "node_M1069514";
     to "node_P827548";
     length 0.007247km;
     configuration "line_config_1PH-4_WPALxx4_WPAL";
}

object overhead_line 
{
     phases AN;
     name "LN5954983-1";
     from "node_P901972";
     to "node_M1009726";
     length 0.090083km;
     configuration "line_config_1PH-4_WPALxx4_WPAL";
}

object overhead_line 
{
     phases AN;
     name "LN5744344-1";
     from "node_M1009724";
     to "node_M1009720";
     length 0.045538km;
     configuration "line_config_1PH-4_WPALxx4_WPAL";
}

object overhead_line 
{
     phases AN;
     name "LN6017298-1";
     from "node_L2841627";
     to "node_L3254216";
     length 0.106904km;
     configuration "line_config_1PH-4_WPALxx4_WPAL";
}

object overhead_line 
{
     phases AN;
     name "LN5594243-1";
     from "node_M1166373";
     to "node_M1166369";
     length 0.010262km;
     configuration "line_config_1PH-4_WPALxx4_WPAL";
}

object overhead_line 
{
     phases AN;
     name "LN5776666-1";
     from "node_M1026960";
     to "node_M1026961";
     length 0.010933km;
     configuration "line_config_1PH-4_WPALxx4_WPAL";
}

object overhead_line 
{
     phases AN;
     name "LN6201695-2";
     from "node_P827504";
     to "node_N1137957";
     length 0.009220km;
     configuration "line_config_1PH-4_WPALxx4_WPAL";
}

object overhead_line 
{
     phases AN;
     name "LN5714057-1";
     from "node_M1009720";
     to "node_M1009715";
     length 0.028564km;
     configuration "line_config_1PH-4_WPALxx4_WPAL";
}

object overhead_line 
{
     phases AN;
     name "LN5835136-3";
     from "node_N1137988";
     to "node_L2991908";
     length 0.040901km;
     configuration "line_config_1PH-4_WPALxx4_WPAL";
}

object overhead_line 
{
     phases AN;
     name "LN6108149-1";
     from "node_L3122826";
     to "node_M1047358";
     length 0.103674km;
     configuration "line_config_1PH-4_WPALxx4_WPAL";
}

object overhead_line 
{
     phases AN;
     name "LN5833652-1";
     from "node_M1009726";
     to "node_M1009724";
     length 0.072739km;
     configuration "line_config_1PH-4_WPALxx4_WPAL";
}

object overhead_line 
{
     phases AN;
     name "LN6169254-1";
     from "node_L3085402";
     to "node_M1026394";
     length 0.014675km;
     configuration "line_config_1PH-4_WPALxx4_WPAL";
}

object overhead_line 
{
     phases AN;
     name "LN5504712-1";
     from "node_M1047480";
     to "node_P827504";
     length 0.012589km;
     configuration "line_config_1PH-4_WPALxx4_WPAL";
}

object overhead_line 
{
     phases AN;
     name "LN5895779-1";
     from "node_M1047432";
     to "node_L2879075";
     length 0.048365km;
     configuration "line_config_1PH-4_WPALxx4_WPAL";
}

object overhead_line 
{
     phases AN;
     name "LN6201695-3";
     from "node_N1137957";
     to "node_L3104119";
     length 0.044034km;
     configuration "line_config_1PH-4_WPALxx4_WPAL";
}

object overhead_line 
{
     phases AN;
     name "LN5776669-3";
     from "node_N1136368";
     to "node_L2897792";
     length 0.007063km;
     configuration "line_config_1PH-4_WPALxx4_WPAL";
}

object overhead_line 
{
     phases AN;
     name "LN5894192-1";
     from "node_M1009705";
     to "node_M1009698";
     length 0.047272km;
     configuration "line_config_1PH-4_WPALxx4_WPAL";
}

object overhead_line 
{
     phases AN;
     name "LN6262263-1";
     from "node_M1026961";
     to "node_L2710516";
     length 0.085766km;
     configuration "line_config_1PH-4_WPALxx4_WPAL";
}

object overhead_line 
{
     phases AN;
     name "LN5712498-1";
     from "node_L2839305";
     to "node_M1166361";
     length 0.100911km;
     configuration "line_config_1PH-4_WPALxx4_WPAL";
}

object overhead_line 
{
     phases AN;
     name "LN6320341-2";
     from "node_M3037452";
     to "node_M1026387";
     length 0.118901km;
     configuration "line_config_1PH-4_WPALxx4_WPAL";
}

object overhead_line 
{
     phases AN;
     name "LN6411393-1";
     from "node_M1026906";
     to "node_L3048212";
     length 0.097829km;
     configuration "line_config_1PH-4_WPALxx4_WPAL";
}

object overhead_line 
{
     phases AN;
     name "LN6047596-1";
     from "node_L2785538";
     to "node_L2897793";
     length 0.065435km;
     configuration "line_config_1PH-4_WPALxx4_WPAL";
}

object overhead_line 
{
     phases AN;
     name "LN6260017-1";
     from "node_L2897792";
     to "node_L2785538";
     length 0.094312km;
     configuration "line_config_1PH-4_WPALxx4_WPAL";
}

object overhead_line 
{
     phases AN;
     name "LN6015890-1";
     from "node_M1166361";
     to "node_L2989600";
     length 0.016819km;
     configuration "line_config_1PH-4_WPALxx4_WPAL";
}

object overhead_line 
{
     phases AN;
     name "LN6380825-1";
     from "node_M1009715";
     to "node_M1009705";
     length 0.080367km;
     configuration "line_config_1PH-4_WPALxx4_WPAL";
}

object overhead_line 
{
     phases AN;
     name "LN5835136-2";
     from "node_M1047737";
     to "node_N1137988";
     length 0.019702km;
     configuration "line_config_1PH-4_WPALxx4_WPAL";
}

object overhead_line 
{
     phases AN;
     name "LN6199040-1";
     from "node_M1026773";
     to "node_L3195751";
     length 0.117873km;
     configuration "line_config_1PH-4_WPALxx4_WPAL";
}

object overhead_line 
{
     phases AN;
     name "LN6153057-1";
     from "node_L2766747";
     to "node_M1026732";
     length 0.035496km;
     configuration "line_config_1PH-4_WPALxx4_WPAL";
}

object overhead_line 
{
     phases AN;
     name "LN6153057-2";
     from "node_M1026732";
     to "node_L3047058";
     length 0.081189km;
     configuration "line_config_1PH-4_WPALxx4_WPAL";
}

object overhead_line 
{
     phases AN;
     name "LN5894312-1";
     from "node_L2879075";
     to "node_L3251830";
     length 0.059456km;
     configuration "line_config_1PH-4_WPALxx4_WPAL";
}

object overhead_line 
{
     phases AN;
     name "LN6198049-1";
     from "node_L3120502";
     to "node_M1026792";
     length 0.126392km;
     configuration "line_config_1PH-4_WPALxx4_WPAL";
}

object overhead_line 
{
     phases AN;
     name "LN6046058-1";
     from "node_M1166369";
     to "node_L2839305";
     length 0.059581km;
     configuration "line_config_1PH-4_WPALxx4_WPAL";
}

object overhead_line 
{
     phases AN;
     name "LN6260001-1";
     from "node_M1026906";
     to "node_L2916598";
     length 0.124060km;
     configuration "line_config_1PH-4_WPALxx4_WPAL";
}

object overhead_line 
{
     phases AN;
     name "LN6411374-1";
     from "node_L2710516";
     to "node_L2691944";
     length 0.085522km;
     configuration "line_config_1PH-4_WPALxx4_WPAL";
}

object overhead_line 
{
     phases AN;
     name "LN5989332-1";
     from "node_P829978";
     to "node_L2992656";
     length 0.055447km;
     configuration "line_config_1PH-4_WPALxx4_WPAL";
}

object overhead_line 
{
     phases AN;
     name "LN6350532-1";
     from "node_M1069384";
     to "node_L3066805";
     length 0.040138km;
     configuration "line_config_1PH-4_WPALxx4_WPAL";
}

object overhead_line 
{
     phases AN;
     name "LN5833611-1";
     from "node_L2858163";
     to "node_L2766747";
     length 0.161344km;
     configuration "line_config_1PH-4_WPALxx4_WPAL";
}

object overhead_line 
{
     phases AN;
     name "LN5986934-1";
     from "node_M1047358";
     to "node_L2897781";
     length 0.090952km;
     configuration "line_config_1PH-4_WPALxx4_WPAL";
}

object overhead_line 
{
     phases AN;
     name "LN6049964-1";
     from "node_M1166369";
     to "node_P829978";
     length 0.004171km;
     configuration "line_config_1PH-4_WPALxx4_WPAL";
}

object overhead_line 
{
     phases AN;
     name "LN5776669-2";
     from "node_P827548";
     to "node_N1136368";
     length 0.007678km;
     configuration "line_config_1PH-4_WPALxx4_WPAL";
}

object overhead_line 
{
     phases AN;
     name "LN6258429-1";
     from "node_M1009698";
     to "node_M1026767";
     length 0.080746km;
     configuration "line_config_1PH-4_WPALxx4_WPAL";
}

object overhead_line 
{
     phases AN;
     name "LN5472359-1";
     from "node_M1047406";
     to "node_L3216348";
     length 0.029236km;
     configuration "line_config_1PH-4_WPALxx4_WPAL";
}

object overhead_line 
{
     phases AN;
     name "LN5621834-1";
     from "node_L3216346";
     to "node_L2858163";
     length 0.131361km;
     configuration "line_config_1PH-4_WPALxx4_WPAL";
}

object overhead_line 
{
     phases AN;
     name "LN6198041-1";
     from "node_M1166361";
     to "node_L2692661";
     length 0.069077km;
     configuration "line_config_1PH-4_WPALxx4_WPAL";
}

object overhead_line 
{
     phases AN;
     name "LN5533838-1";
     from "node_L2992656";
     to "node_M1166356";
     length 0.059483km;
     configuration "line_config_1PH-4_WPALxx4_WPAL";
}

object overhead_line 
{
     phases AN;
     name "LN6320339-1";
     from "node_L3216348";
     to "node_L2841627";
     length 0.188319km;
     configuration "line_config_1PH-4_WPALxx4_WPAL";
}

object overhead_line 
{
     phases AN;
     name "LN5661951-3";
     from "node_N1136993";
     to "node_L2972930";
     length 0.021518km;
     configuration "line_config_1PH-4_WPALxx4_WPAL";
}

object overhead_line 
{
     phases AN;
     name "LN5661951-2";
     from "node_M1047593";
     to "node_N1136993";
     length 0.009817km;
     configuration "line_config_1PH-4_WPALxx4_WPAL";
}

object overhead_line 
{
     phases AN;
     name "LN5683857-1";
     from "node_M1026906";
     to "node_L2691973";
     length 0.184045km;
     configuration "line_config_1PH-4_WPALxx4_WPAL";
}

object overhead_line 
{
     phases AN;
     name "LN6015794-1";
     from "node_M1089205";
     to "node_M1089200";
     length 0.061331km;
     configuration "line_config_1PH-4_WPALxx4_WPAL";
}

object overhead_line 
{
     phases AN;
     name "LN5623393-1";
     from "node_M1069154";
     to "node_L2804251";
     length 0.039260km;
     configuration "line_config_1PH-4_WPALxx4_WPAL";
}

object overhead_line 
{
     phases BN;
     name "LN6043468-2";
     from "node_P895082";
     to "node_N1142106";
     length 0.016748km;
     configuration "line_config_1PH-x2_ACSRx1/0_3W_CS";
}

object overhead_line 
{
     phases BN;
     name "LN5830952-1";
     from "node_M1108532";
     to "node_P895082";
     length 0.010911km;
     configuration "line_config_1PH-x2_ACSRx1/0_3W_CS";
}

object overhead_line 
{
     phases BN;
     name "LN6043468-3";
     from "node_N1142106";
     to "node_L2936213";
     length 0.026190km;
     configuration "line_config_1PH-x2_ACSRx1/0_3W_CS";
}

object overhead_line 
{
     phases BN;
     name "LN5621837-3";
     from "node_N1139252";
     to "node_L3122812";
     length 0.006241km;
     configuration "line_config_1PH-x2_ACSRx1/0_TPX";
}

object overhead_line 
{
     phases BN;
     name "LN5895801-1";
     from "node_M1069607";
     to "node_L2916617";
     length 0.038382km;
     configuration "line_config_1PH-x2_ACSRx1/0_TPX";
}

object overhead_line 
{
     phases BN;
     name "LN6229817-1";
     from "node_M1069544";
     to "node_L2804272";
     length 0.015769km;
     configuration "line_config_1PH-x2_ACSRx1/0_TPX";
}

object overhead_line 
{
     phases BN;
     name "LN5532786-3";
     from "node_N1139257";
     to "node_L3029518";
     length 0.027258km;
     configuration "line_config_1PH-x2_ACSRx1/0_TPX";
}

object overhead_line 
{
     phases BN;
     name "LN5621837-2";
     from "node_P901910";
     to "node_N1139252";
     length 0.006769km;
     configuration "line_config_1PH-x2_ACSRx1/0_TPX";
}

object overhead_line 
{
     phases BN;
     name "LN5532786-2";
     from "node_M1069428";
     to "node_N1139257";
     length 0.016477km;
     configuration "line_config_1PH-x2_ACSRx1/0_TPX";
}

object overhead_line 
{
     phases BN;
     name "LN5712475-1";
     from "node_M1069417";
     to "node_P901910";
     length 0.004315km;
     configuration "line_config_1PH-x2_ACSRx1/0_TPX";
}

object overhead_line 
{
     phases BN;
     name "LN6290243-1";
     from "node_M1026485";
     to "node_M1026492";
     length 0.065907km;
     configuration "line_config_1PH-x2_ACSRx2_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN5472406-1";
     from "node_L3139086";
     to "node_L3029520";
     length 0.067251km;
     configuration "line_config_1PH-x2_ACSRx2_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN5835134-1";
     from "node_M1047374";
     to "node_L3197629";
     length 0.220473km;
     configuration "line_config_1PH-x2_ACSRx2_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN5561432-2";
     from "node_L2689678";
     to "node_M1026463";
     length 0.396872km;
     configuration "line_config_1PH-x2_ACSRx2_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN5500962-2";
     from "node_M1026953";
     to "node_L3008232";
     length 0.030479km;
     configuration "line_config_1PH-x2_ACSRx2_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN5958707-1";
     from "node_M1069428";
     to "node_P827576";
     length 0.009510km;
     configuration "line_config_1PH-x2_ACSRx2_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN6327237-1";
     from "node_M1026693";
     to "node_M1026699";
     length 0.085244km;
     configuration "line_config_1PH-x2_ACSRx2_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN5993742-1";
     from "node_M1026699";
     to "node_M1026722";
     length 0.092686km;
     configuration "line_config_1PH-x2_ACSRx2_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN6259997-1";
     from "node_L2991915";
     to "node_L2673320";
     length 0.059616km;
     configuration "line_config_1PH-x2_ACSRx2_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN6018333-1";
     from "node_M1209751";
     to "node_M1209750";
     length 0.003850km;
     configuration "line_config_1PH-x2_ACSRx2_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN5831676-1";
     from "node_M1069600";
     to "node_L3102793";
     length 0.057912km;
     configuration "line_config_1PH-x2_ACSRx2_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN247162";
     from "node_F739842";
     to "node_L0247162";
     length 0.030480km;
     configuration "line_config_1PH-x2_ACSRx2_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN5987964-1";
     from "node_M1108278";
     to "node_L3179699";
     length 0.115139km;
     configuration "line_config_1PH-x2_ACSRx2_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN6047588-1";
     from "node_M1026488";
     to "node_D6047588-1_INT";
     length 0.005463km;
     configuration "line_config_1PH-x2_ACSRx2_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN5986922-1";
     from "node_M1027004";
     to "node_L2804248";
     length 0.038103km;
     configuration "line_config_1PH-x2_ACSRx2_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN6381851-1";
     from "node_M1149225";
     to "node_L2767409";
     length 0.068060km;
     configuration "line_config_1PH-x2_ACSRx2_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN5682337-1";
     from "node_M1047497";
     to "node_P901912";
     length 0.007965km;
     configuration "line_config_1PH-x2_ACSRx2_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN5798823-1";
     from "node_M1142808";
     to "node_L3160868";
     length 0.091810km;
     configuration "line_config_1PH-x2_ACSRx2_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN5803984-1";
     from "node_L3254214";
     to "node_L3214112";
     length 0.083487km;
     configuration "line_config_1PH-x2_ACSRx2_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN5895776-1";
     from "node_L2804257";
     to "node_L2860485";
     length 0.059425km;
     configuration "line_config_1PH-x2_ACSRx2_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN6320364-1";
     from "node_L3029518";
     to "node_L2897807";
     length 0.092326km;
     configuration "line_config_1PH-x2_ACSRx2_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN6505946-1";
     from "node_M3036167";
     to "node_L3085391";
     length 0.073335km;
     configuration "line_config_1PH-x2_ACSRx2_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN5926299-1";
     from "node_M1026972";
     to "node_L2860483";
     length 0.060677km;
     configuration "line_config_1PH-x2_ACSRx2_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN5744364-1";
     from "node_M1027036";
     to "node_L3010580";
     length 0.021452km;
     configuration "line_config_1PH-x2_ACSRx2_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN5644788-1";
     from "node_L3254869";
     to "node_L2798067";
     length 0.071911km;
     configuration "line_config_1PH-x2_ACSRx2_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN5926315-1";
     from "node_M1026486";
     to "node_M1026488";
     length 0.010803km;
     configuration "line_config_1PH-x2_ACSRx2_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN5958706-1";
     from "node_M1069462";
     to "node_L3216342";
     length 0.030031km;
     configuration "line_config_1PH-x2_ACSRx2_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN6407748-1";
     from "node_L3029504";
     to "node_L3046854";
     length 0.059026km;
     configuration "line_config_1PH-x2_ACSRx2_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN5563909-2";
     from "node_M3036162";
     to "node_L2879753";
     length 0.057785km;
     configuration "line_config_1PH-x2_ACSRx2_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN5835141-1";
     from "node_M1089113";
     to "node_L2691946";
     length 0.076014km;
     configuration "line_config_1PH-x2_ACSRx2_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN5956476-1";
     from "node_M1026487";
     to "node_L2897784";
     length 0.009554km;
     configuration "line_config_1PH-x2_ACSRx2_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN5501096-1";
     from "node_L2970845";
     to "node_L2897771";
     length 0.087836km;
     configuration "line_config_1PH-x2_ACSRx2_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN6015793-1";
     from "node_M1069640";
     to "node_L3160113";
     length 0.094143km;
     configuration "line_config_1PH-x2_ACSRx2_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN6506317-2";
     from "node_L2911069";
     to "node_L2948732";
     length 0.221127km;
     configuration "line_config_1PH-x2_ACSRx2_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN6351512-1";
     from "node_M1209750";
     to "node_M1209749";
     length 0.008526km;
     configuration "line_config_1PH-x2_ACSRx2_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN5866267-1";
     from "node_M1209753";
     to "node_M1209748";
     length 0.206008km;
     configuration "line_config_1PH-x2_ACSRx2_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN5502527-1";
     from "node_M1047796";
     to "node_L3010562";
     length 0.122206km;
     configuration "line_config_1PH-x2_ACSRx2_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN5684859-1";
     from "node_M1142819";
     to "node_L2861219";
     length 0.060798km;
     configuration "line_config_1PH-x2_ACSRx2_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN6380819-1";
     from "node_M1047471";
     to "node_L2879077";
     length 0.095480km;
     configuration "line_config_1PH-x2_ACSRx2_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN6380800-1";
     from "node_L3216338";
     to "node_L2973146";
     length 0.058581km;
     configuration "line_config_1PH-x2_ACSRx2_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN5500978-1";
     from "node_M1108258";
     to "node_L3195318";
     length 0.045719km;
     configuration "line_config_1PH-x2_ACSRx2_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN5744352-1";
     from "node_M1069590";
     to "node_L2801902";
     length 0.009760km;
     configuration "line_config_1PH-x2_ACSRx2_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN5835159-1";
     from "node_M1069574";
     to "node_L2710530";
     length 0.050244km;
     configuration "line_config_1PH-x2_ACSRx2_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN6660514-2";
     from "node_M3327098";
     to "node_M3327097";
     length 0.079552km;
     configuration "line_config_1PH-x2_ACSRx2_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN6074369-1";
     from "node_M1069620";
     to "node_M1069610";
     length 0.019908km;
     configuration "line_config_1PH-x2_ACSRx2_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN5986946-1";
     from "node_M1069535";
     to "node_M1069530";
     length 0.088102km;
     configuration "line_config_1PH-x2_ACSRx2_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN6046046-1";
     from "node_M1069532";
     to "node_L2785534";
     length 0.058579km;
     configuration "line_config_1PH-x2_ACSRx2_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN6411367-1";
     from "node_L3216342";
     to "node_L2879063";
     length 0.061881km;
     configuration "line_config_1PH-x2_ACSRx2_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN6047607-1";
     from "node_L2785547";
     to "node_M1047457";
     length 0.039349km;
     configuration "line_config_1PH-x2_ACSRx2_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN6167715-1";
     from "node_M1026468";
     to "node_P901909";
     length 0.009637km;
     configuration "line_config_1PH-x2_ACSRx2_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN5472396-1";
     from "node_M1027038";
     to "node_M1027036";
     length 0.103865km;
     configuration "line_config_1PH-x2_ACSRx2_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN6102834-2";
     from "node_L3119793";
     to "node_M1047371";
     length 0.043079km;
     configuration "line_config_1PH-x2_ACSRx2_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN5774474-1";
     from "node_M1009855";
     to "node_L2748139";
     length 0.065523km;
     configuration "line_config_1PH-x2_ACSRx2_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN5623407-1";
     from "node_M1026339";
     to "node_L3029507";
     length 0.088319km;
     configuration "line_config_1PH-x2_ACSRx2_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN6229798-1";
     from "node_M1047777";
     to "node_L3178975";
     length 0.547929km;
     configuration "line_config_1PH-x2_ACSRx2_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN6380816-1";
     from "node_M1047453";
     to "node_L2691948";
     length 0.069603km;
     configuration "line_config_1PH-x2_ACSRx2_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN5532745-1";
     from "node_M1026969";
     to "node_M1026972";
     length 0.038455km;
     configuration "line_config_1PH-x2_ACSRx2_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN5865224-1";
     from "node_M1026466";
     to "node_D5865224-1_INT";
     length 0.006231km;
     configuration "line_config_1PH-x2_ACSRx2_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN5916435-1";
     from "node_M1026907";
     to "node_P875742";
     length 0.082379km;
     configuration "line_config_1PH-x2_ACSRx2_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN6047564-1";
     from "node_M1026951";
     to "node_L2954347";
     length 0.066581km;
     configuration "line_config_1PH-x2_ACSRx2_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN6495087-1";
     from "node_M1009827";
     to "node_M3019248";
     length 0.152400km;
     configuration "line_config_1PH-x2_ACSRx2_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN5588016-4";
     from "node_M4362181";
     to "node_L3254214";
     length 0.065451km;
     configuration "line_config_1PH-x2_ACSRx2_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN5472346-1";
     from "node_L3160100";
     to "node_L3085390";
     length 0.066870km;
     configuration "line_config_1PH-x2_ACSRx2_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN6351518-1";
     from "node_M1209753";
     to "node_M1209752";
     length 0.154735km;
     configuration "line_config_1PH-x2_ACSRx2_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN5895802-1";
     from "node_M1069582";
     to "node_L2973171";
     length 0.026225km;
     configuration "line_config_1PH-x2_ACSRx2_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN5650048-1";
     from "node_M1069610";
     to "node_M1069600";
     length 0.060960km;
     configuration "line_config_1PH-x2_ACSRx2_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN6407748-2";
     from "node_L3046854";
     to "node_M1047453";
     length 0.052525km;
     configuration "line_config_1PH-x2_ACSRx2_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN5986931-2";
     from "node_M3036165";
     to "node_L3235252";
     length 0.065312km;
     configuration "line_config_1PH-x2_ACSRx2_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN5561432-1";
     from "node_M1047374";
     to "node_L2689678";
     length 0.089023km;
     configuration "line_config_1PH-x2_ACSRx2_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN5588016-3";
     from "node_L2710546";
     to "node_M4362181";
     length 0.025897km;
     configuration "line_config_1PH-x2_ACSRx2_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN6322801-1";
     from "node_M1186063";
     to "node_P829979";
     length 0.003916km;
     configuration "line_config_1PH-x2_ACSRx2_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN6139658-1";
     from "node_M1142801";
     to "node_L3217064";
     length 0.100482km;
     configuration "line_config_1PH-x2_ACSRx2_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN6290211-1";
     from "node_L2766722";
     to "node_L2879071";
     length 0.052646km;
     configuration "line_config_1PH-x2_ACSRx2_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN5951197-2";
     from "node_M3037537";
     to "node_L3231269";
     length 0.170688km;
     configuration "line_config_1PH-x2_ACSRx2_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN5621848-3";
     from "node_N1136353";
     to "node_L2820535";
     length 0.010606km;
     configuration "line_config_1PH-x2_ACSRx2_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN5746550-2";
     from "node_P827576";
     to "node_N1139256";
     length 0.009617km;
     configuration "line_config_1PH-x2_ACSRx2_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN5746550-3";
     from "node_N1139256";
     to "node_L2973178";
     length 0.063648km;
     configuration "line_config_1PH-x2_ACSRx2_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN6108139-1";
     from "node_M1047471";
     to "node_L3216349";
     length 0.018400km;
     configuration "line_config_1PH-x2_ACSRx2_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN5818176-1";
     from "node_L2673322";
     to "node_L2859391";
     length 0.049378km;
     configuration "line_config_1PH-x2_ACSRx2_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN6495088-1";
     from "node_M3019248";
     to "node_M3021569";
     length 0.091440km;
     configuration "line_config_1PH-x2_ACSRx2_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN5958705-1";
     from "node_E182726";
     to "node_L2766744";
     length 0.074861km;
     configuration "line_config_1PH-x2_ACSRx2_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN6411384-1";
     from "node_L3160104";
     to "node_M1047471";
     length 0.111577km;
     configuration "line_config_1PH-x2_ACSRx2_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN6138591-1";
     from "node_M1009828";
     to "node_L3254206";
     length 0.041368km;
     configuration "line_config_1PH-x2_ACSRx2_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN5926289-1";
     from "node_M1047836";
     to "node_L3254203";
     length 0.294485km;
     configuration "line_config_1PH-x2_ACSRx2_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN5956458-1";
     from "node_M1108269";
     to "node_L2729405";
     length 0.072527km;
     configuration "line_config_1PH-x2_ACSRx2_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN5714042-1";
     from "node_M1047824";
     to "node_L3122810";
     length 0.078101km;
     configuration "line_config_1PH-x2_ACSRx2_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN5835128-1";
     from "node_L2804248";
     to "node_M1027005";
     length 0.059376km;
     configuration "line_config_1PH-x2_ACSRx2_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN6320353-1";
     from "node_M1069572";
     to "node_M1069574";
     length 0.039612km;
     configuration "line_config_1PH-x2_ACSRx2_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN5653493-1";
     from "node_M1047457";
     to "node_L2710546";
     length 0.040120km;
     configuration "line_config_1PH-x2_ACSRx2_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN5746549-1";
     from "node_M1069463";
     to "node_M1069462";
     length 0.002333km;
     configuration "line_config_1PH-x2_ACSRx2_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN5562920-1";
     from "node_L2710508";
     to "node_L2822860";
     length 0.138961km;
     configuration "line_config_1PH-x2_ACSRx2_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN5895792-1";
     from "node_M1026486";
     to "node_M1026487";
     length 0.012906km;
     configuration "line_config_1PH-x2_ACSRx2_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN5841919-1";
     from "node_M1026745";
     to "node_L3029183";
     length 0.091017km;
     configuration "line_config_1PH-x2_ACSRx2_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN5926332-1";
     from "node_M1047457";
     to "node_L3139086";
     length 0.067038km;
     configuration "line_config_1PH-x2_ACSRx2_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN5653489-1";
     from "node_L2860506";
     to "node_M1027019";
     length 0.250325km;
     configuration "line_config_1PH-x2_ACSRx2_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN6381854-1";
     from "node_L3179674";
     to "node_M1209758";
     length 0.119904km;
     configuration "line_config_1PH-x2_ACSRx2_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN6200528-1";
     from "node_M1209752";
     to "node_M1209751";
     length 0.157457km;
     configuration "line_config_1PH-x2_ACSRx2_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN6660515-2";
     from "node_M3327097";
     to "node_L3448661";
     length 0.042976km;
     configuration "line_config_1PH-x2_ACSRx2_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN6327237-2";
     from "node_M1026699";
     to "node_M1026704";
     length 0.052538km;
     configuration "line_config_1PH-x2_ACSRx2_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN6496337-2";
     from "node_M3021569";
     to "node_L3315860";
     length 0.158495km;
     configuration "line_config_1PH-x2_ACSRx2_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN5593227-1";
     from "node_M1026948";
     to "node_M1026949";
     length 0.009027km;
     configuration "line_config_1PH-x2_ACSRx2_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN5804787-1";
     from "node_M1108527";
     to "node_L3141394";
     length 0.003863km;
     configuration "line_config_1PH-x2_ACSRx2_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN247171";
     from "node_F739844";
     to "node_L0247171";
     length 0.030480km;
     configuration "line_config_1PH-x2_ACSRx2_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN6229818-1";
     from "node_L2804272";
     to "node_L2841641";
     length 0.079463km;
     configuration "line_config_1PH-x2_ACSRx2_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN5624380-1";
     from "node_M1209758";
     to "node_M1209753";
     length 0.121091km;
     configuration "line_config_1PH-x2_ACSRx2_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN5928546-1";
     from "node_M1047793";
     to "node_P827555";
     length 0.006097km;
     configuration "line_config_1PH-x2_ACSRx2_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN6259982-1";
     from "node_L3254206";
     to "node_M1009827";
     length 0.049513km;
     configuration "line_config_1PH-x2_ACSRx2_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN5895810-1";
     from "node_L2766744";
     to "node_M1027038";
     length 0.053398km;
     configuration "line_config_1PH-x2_ACSRx2_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN6139649-1";
     from "node_L3160868";
     to "node_L3082988";
     length 0.026688km;
     configuration "line_config_1PH-x2_ACSRx2_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN6230797-1";
     from "node_L3082988";
     to "node_M1149225";
     length 0.069146km;
     configuration "line_config_1PH-x2_ACSRx2_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN5894225-1";
     from "node_M1142810";
     to "node_M1142808";
     length 0.018660km;
     configuration "line_config_1PH-x2_ACSRx2_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN5926292-1";
     from "node_M1108274";
     to "node_M1108269";
     length 0.061288km;
     configuration "line_config_1PH-x2_ACSRx2_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN5714070-1";
     from "node_M1027036";
     to "node_L2785543";
     length 0.080294km;
     configuration "line_config_1PH-x2_ACSRx2_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN247160";
     from "node_F739841";
     to "node_L0247160";
     length 0.030480km;
     configuration "line_config_1PH-x2_ACSRx2_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN5835145-1";
     from "node_M1026704";
     to "node_L2841634";
     length 0.163941km;
     configuration "line_config_1PH-x2_ACSRx2_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN6418150-1";
     from "node_M1026736";
     to "node_M1026745";
     length 0.106862km;
     configuration "line_config_1PH-x2_ACSRx2_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN6505938-4";
     from "node_L3142079";
     to "node_M3036162";
     length 0.002511km;
     configuration "line_config_1PH-x2_ACSRx2_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN5835175-1";
     from "node_M1047453";
     to "node_L2785547";
     length 0.077047km;
     configuration "line_config_1PH-x2_ACSRx2_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN5472341-1";
     from "node_M1026472";
     to "node_D5472341-1_INT";
     length 0.006305km;
     configuration "line_config_1PH-x2_ACSRx2_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN6076245-1";
     from "node_L2989564";
     to "node_L2897789";
     length 0.106361km;
     configuration "line_config_1PH-x2_ACSRx2_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN5593225-1";
     from "node_L2860483";
     to "node_L3141397";
     length 0.076051km;
     configuration "line_config_1PH-x2_ACSRx2_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN6259983-1";
     from "node_M1027101";
     to "node_L2860480";
     length 0.163906km;
     configuration "line_config_1PH-x2_ACSRx2_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN5653472-1";
     from "node_L2897784";
     to "node_M1026496";
     length 0.045600km;
     configuration "line_config_1PH-x2_ACSRx2_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN5746706-2";
     from "node_P829979";
     to "node_M3036172";
     length 0.032567km;
     configuration "line_config_1PH-x2_ACSRx2_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN6047562-1";
     from "node_M1047777";
     to "node_M1047780";
     length 0.091535km;
     configuration "line_config_1PH-x2_ACSRx2_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN5653463-1";
     from "node_M1047518";
     to "node_L2973160";
     length 0.086540km;
     configuration "line_config_1PH-x2_ACSRx2_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN5714046-1";
     from "node_M1047780";
     to "node_L3066811";
     length 0.122873km;
     configuration "line_config_1PH-x2_ACSRx2_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN5682333-1";
     from "node_P901905";
     to "node_L2804257";
     length 0.025801km;
     configuration "line_config_1PH-x2_ACSRx2_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN5926320-1";
     from "node_M1069590";
     to "node_L3122835";
     length 0.108259km;
     configuration "line_config_1PH-x2_ACSRx2_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN6350555-1";
     from "node_M1069662";
     to "node_L2935547";
     length 0.061176km;
     configuration "line_config_1PH-x2_ACSRx2_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN5532787-1";
     from "node_M1047471";
     to "node_L2973180";
     length 0.076161km;
     configuration "line_config_1PH-x2_ACSRx2_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN6320337-1";
     from "node_M1026916";
     to "node_L3197634";
     length 0.010802km;
     configuration "line_config_1PH-x2_ACSRx2_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN5829253-1";
     from "node_M1027038";
     to "node_L2731712";
     length 0.059474km;
     configuration "line_config_1PH-x2_ACSRx2_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN6348946-1";
     from "node_M1069519";
     to "node_P901927";
     length 0.008239km;
     configuration "line_config_1PH-x2_ACSRx2_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN5502529-1";
     from "node_M1026915";
     to "node_M1026916";
     length 0.003049km;
     configuration "line_config_1PH-x2_ACSRx2_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN5472388-1";
     from "node_L3085410";
     to "node_L2860499";
     length 0.078351km;
     configuration "line_config_1PH-x2_ACSRx2_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN6349077-1";
     from "node_P901912";
     to "node_L3195365";
     length 0.037424km;
     configuration "line_config_1PH-x2_ACSRx2_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN5593248-1";
     from "node_M1047794";
     to "node_M1047796";
     length 0.132651km;
     configuration "line_config_1PH-x2_ACSRx2_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN5742901-1";
     from "node_L3104859";
     to "node_L2970845";
     length 0.112875km;
     configuration "line_config_1PH-x2_ACSRx2_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN5926316-1";
     from "node_L2766732";
     to "node_M1026485";
     length 0.013733km;
     configuration "line_config_1PH-x2_ACSRx2_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN6506316-3";
     from "node_L2991901";
     to "node_M3037537";
     length 0.466344km;
     configuration "line_config_1PH-x2_ACSRx2_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN5593228-1";
     from "node_M1027019";
     to "node_L2785522";
     length 0.060391km;
     configuration "line_config_1PH-x2_ACSRx2_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN6320338-1";
     from "node_M1026920";
     to "node_L2729408";
     length 0.024237km;
     configuration "line_config_1PH-x2_ACSRx2_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN6506316-6";
     from "node_M3037537";
     to "node_L2911069";
     length 0.002900km;
     configuration "line_config_1PH-x2_ACSRx2_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN6078773-1";
     from "node_M1142798";
     to "node_M1142801";
     length 0.079438km;
     configuration "line_config_1PH-x2_ACSRx2_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN5744337-1";
     from "node_L2673320";
     to "node_L3048209";
     length 0.065667km;
     configuration "line_config_1PH-x2_ACSRx2_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN5502557-1";
     from "node_M1069555";
     to "node_L3085410";
     length 0.048382km;
     configuration "line_config_1PH-x2_ACSRx2_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN5896826-1";
     from "node_M1209749";
     to "node_L2748840";
     length 0.203181km;
     configuration "line_config_1PH-x2_ACSRx2_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN6321415-1";
     from "node_M1142800";
     to "node_M1142799";
     length 0.093303km;
     configuration "line_config_1PH-x2_ACSRx2_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN6259991-1";
     from "node_M1026949";
     to "node_M1026951";
     length 0.087173km;
     configuration "line_config_1PH-x2_ACSRx2_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN5806920-1";
     from "node_M1027039";
     to "node_D5806920-1_INT";
     length 0.004573km;
     configuration "line_config_1PH-x2_ACSRx2_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN6412352-1";
     from "node_L2767409";
     to "node_M1142800";
     length 0.093258km;
     configuration "line_config_1PH-x2_ACSRx2_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN6292466-1";
     from "node_M1047552";
     to "node_P827529";
     length 0.008767km;
     configuration "line_config_1PH-x2_ACSRx2_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN6198036-1";
     from "node_M1069560";
     to "node_L3176660";
     length 0.088113km;
     configuration "line_config_1PH-x2_ACSRx2_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN5804837-1";
     from "node_M1026492";
     to "node_L3048231";
     length 0.053602km;
     configuration "line_config_1PH-x2_ACSRx2_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN5653453-1";
     from "node_M1027005";
     to "node_L3160100";
     length 0.038821km;
     configuration "line_config_1PH-x2_ACSRx2_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN5865242-1";
     from "node_L2879071";
     to "node_L3029504";
     length 0.079866km;
     configuration "line_config_1PH-x2_ACSRx2_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN6013613-1";
     from "node_M1047453";
     to "node_L2913406";
     length 0.083210km;
     configuration "line_config_1PH-x2_ACSRx2_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN5651966-1";
     from "node_M1026953";
     to "node_L2764399";
     length 0.030480km;
     configuration "line_config_1PH-x2_ACSRx2_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN6409780-1";
     from "node_P895117";
     to "node_M1069532";
     length 0.005181km;
     configuration "line_config_1PH-x2_ACSRx2_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN5865247-1";
     from "node_M1026704";
     to "node_L2991915";
     length 0.054956km;
     configuration "line_config_1PH-x2_ACSRx2_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN6229788-1";
     from "node_M1027101";
     to "node_L2710508";
     length 0.003622km;
     configuration "line_config_1PH-x2_ACSRx2_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN6102834-1";
     from "node_M1047379";
     to "node_L3119793";
     length 0.052019km;
     configuration "line_config_1PH-x2_ACSRx2_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN5502537-1";
     from "node_L2879077";
     to "node_M1026693";
     length 0.119692km;
     configuration "line_config_1PH-x2_ACSRx2_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN6048598-2";
     from "node_M3036162";
     to "node_L2955055";
     length 0.043062km;
     configuration "line_config_1PH-x2_ACSRx2_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN5865240-1";
     from "node_M1026979";
     to "node_L2748152";
     length 0.077027km;
     configuration "line_config_1PH-x2_ACSRx2_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN5803984-2";
     from "node_L3214112";
     to "node_L3160104";
     length 0.103444km;
     configuration "line_config_1PH-x2_ACSRx2_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN5653481-1";
     from "node_M1047792";
     to "node_L2860500";
     length 0.095547km;
     configuration "line_config_1PH-x2_ACSRx2_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN5534964-1";
     from "node_P827495";
     to "node_M1026466";
     length 0.016743km;
     configuration "line_config_1PH-x2_ACSRx2_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN6350554-1";
     from "node_L2897789";
     to "node_M1069662";
     length 0.061183km;
     configuration "line_config_1PH-x2_ACSRx2_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN5806921-1";
     from "node_P827555";
     to "node_M1047794";
     length 0.007946km;
     configuration "line_config_1PH-x2_ACSRx2_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN6017291-1";
     from "node_M1026940";
     to "node_M1026935";
     length 0.114856km;
     configuration "line_config_1PH-x2_ACSRx2_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN5500962-1";
     from "node_L2954347";
     to "node_M1026953";
     length 0.030480km;
     configuration "line_config_1PH-x2_ACSRx2_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN6505937-2";
     from "node_M1125905";
     to "node_L3142079";
     length 0.243168km;
     configuration "line_config_1PH-x2_ACSRx2_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN6206281-1";
     from "node_M1026722";
     to "node_M1026736";
     length 0.071189km;
     configuration "line_config_1PH-x2_ACSRx2_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN5865225-1";
     from "node_M1009824";
     to "node_L2822857";
     length 0.053640km;
     configuration "line_config_1PH-x2_ACSRx2_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN5859996-1";
     from "node_M1069464";
     to "node_P873787";
     length 0.006236km;
     configuration "line_config_1PH-x2_ACSRx2_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN5896831-1";
     from "node_M1142799";
     to "node_M1142798";
     length 0.100779km;
     configuration "line_config_1PH-x2_ACSRx2_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN6380799-1";
     from "node_M1026463";
     to "node_M1026468";
     length 0.040946km;
     configuration "line_config_1PH-x2_ACSRx2_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN5924800-1";
     from "node_M1027019";
     to "node_L2801949";
     length 0.205312km;
     configuration "line_config_1PH-x2_ACSRx2_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN5865239-1";
     from "node_M1026935";
     to "node_L2935556";
     length 0.091468km;
     configuration "line_config_1PH-x2_ACSRx2_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN5744361-1";
     from "node_L2860485";
     to "node_L2860506";
     length 0.208371km;
     configuration "line_config_1PH-x2_ACSRx2_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN6229812-1";
     from "node_M1026496";
     to "node_L2691959";
     length 0.046038km;
     configuration "line_config_1PH-x2_ACSRx2_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN6163946-1";
     from "node_P873787";
     to "node_M1069463";
     length 0.014773km;
     configuration "line_config_1PH-x2_ACSRx2_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN6074369-2";
     from "node_M1069610";
     to "node_L2991929";
     length 0.045812km;
     configuration "line_config_1PH-x2_ACSRx2_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN5987956-1";
     from "node_M1209750";
     to "node_L3086075";
     length 0.115349km;
     configuration "line_config_1PH-x2_ACSRx2_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN5593247-1";
     from "node_L3216344";
     to "node_L2860501";
     length 0.031083km;
     configuration "line_config_1PH-x2_ACSRx2_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN6108165-1";
     from "node_M1069597";
     to "node_L3197653";
     length 0.101675km;
     configuration "line_config_1PH-x2_ACSRx2_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN5835125-1";
     from "node_M1008758";
     to "node_L2822859";
     length 0.044590km;
     configuration "line_config_1PH-x2_ACSRx2_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN6315098-1";
     from "node_L3217064";
     to "node_L3200222";
     length 0.229671km;
     configuration "line_config_1PH-x2_ACSRx2_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN5533709-1";
     from "node_L2936213";
     to "node_M1108527";
     length 0.086901km;
     configuration "line_config_1PH-x2_ACSRx2_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN6018329-1";
     from "node_M1142826";
     to "node_L3160864";
     length 0.091387km;
     configuration "line_config_1PH-x2_ACSRx2_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN5562946-1";
     from "node_M1069526";
     to "node_L2673331";
     length 0.038503km;
     configuration "line_config_1PH-x2_ACSRx2_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN6379342-1";
     from "node_P901909";
     to "node_M1026472";
     length 0.020642km;
     configuration "line_config_1PH-x2_ACSRx2_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN5504714-1";
     from "node_M1026485";
     to "node_P827542";
     length 0.007368km;
     configuration "line_config_1PH-x2_ACSRx2_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN5956472-1";
     from "node_M1026693";
     to "node_L2991916";
     length 0.101774km;
     configuration "line_config_1PH-x2_ACSRx2_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN5863699-1";
     from "node_M1027013";
     to "node_P901905";
     length 0.010083km;
     configuration "line_config_1PH-x2_ACSRx2_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN6407207-1";
     from "node_M1069533";
     to "node_P895117";
     length 0.008573km;
     configuration "line_config_1PH-x2_ACSRx2_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN6380827-1";
     from "node_M1026468";
     to "node_L2766732";
     length 0.093856km;
     configuration "line_config_1PH-x2_ACSRx2_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN6292462-1";
     from "node_M1026463";
     to "node_P827495";
     length 0.020740km;
     configuration "line_config_1PH-x2_ACSRx2_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN6199546-1";
     from "node_M1069530";
     to "node_M1069526";
     length 0.026753km;
     configuration "line_config_1PH-x2_ACSRx2_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN6171504-1";
     from "node_P827542";
     to "node_M1026486";
     length 0.004660km;
     configuration "line_config_1PH-x2_ACSRx2_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN6230793-1";
     from "node_M1209748";
     to "node_L3142099";
     length 0.080267km;
     configuration "line_config_1PH-x2_ACSRx2_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN5621848-2";
     from "node_P901927";
     to "node_N1136353";
     length 0.016339km;
     configuration "line_config_1PH-x2_ACSRx2_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN6201698-2";
     from "node_P827529";
     to "node_N1136668";
     length 0.004542km;
     configuration "line_config_1PH-x2_ACSRx4_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN6201698-3";
     from "node_N1136668";
     to "node_L3029506";
     length 0.043293km;
     configuration "line_config_1PH-x2_ACSRx4_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN6169266-1";
     from "node_M1069597";
     to "node_L2785535";
     length 0.033992km;
     configuration "line_config_1PH-x2_ACSRx4_TPX";
}

object overhead_line 
{
     phases BN;
     name "LN5775368-1";
     from "node_L3048887";
     to "node_M1125966";
     length 0.030265km;
     configuration "line_config_1PH-x4_ACSRx1/0_3W_CS";
}

object overhead_line 
{
     phases BN;
     name "LN5532733-1";
     from "node_M1069730";
     to "node_L2748124";
     length 0.046213km;
     configuration "line_config_1PH-x4_ACSRx1/0_TPX";
}

object overhead_line 
{
     phases BN;
     name "LN6017284-1";
     from "node_M1008746";
     to "node_L2954339";
     length 0.040593km;
     configuration "line_config_1PH-x4_ACSRx1/0_TPX";
}

object overhead_line 
{
     phases BN;
     name "LN5593246-1";
     from "node_M1069555";
     to "node_M1069557";
     length 0.045308km;
     configuration "line_config_1PH-x4_ACSRx1/0_TPX";
}

object overhead_line 
{
     phases BN;
     name "LN5562952-1";
     from "node_L2766742";
     to "node_M1009820";
     length 0.090234km;
     configuration "line_config_1PH-x4_ACSRx1/0_TPX";
}

object overhead_line 
{
     phases BN;
     name "LN5496577-1";
     from "node_M1125913";
     to "node_L3068944";
     length 0.039704km;
     configuration "line_config_1PH-x4_ACSRx2_WPAL";
}

object overhead_line 
{
     phases BN;
     name "LN5708136-1";
     from "node_L3068944";
     to "node_M1125911";
     length 0.002220km;
     configuration "line_config_1PH-x4_ACSRx2_WPAL";
}

object overhead_line 
{
     phases BN;
     name "LN5773046-2";
     from "node_M1069551";
     to "node_M1069560";
     length 0.121818km;
     configuration "line_config_1PH-x4_ACSRx4_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN5986945-1";
     from "node_M1069629";
     to "node_M1069632";
     length 0.098027km;
     configuration "line_config_1PH-x4_ACSRx4_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN6046042-1";
     from "node_M1089113";
     to "node_M1089103";
     length 0.441135km;
     configuration "line_config_1PH-x4_ACSRx4_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN6199524-1";
     from "node_M1026330";
     to "node_L2785526";
     length 0.108566km;
     configuration "line_config_1PH-x4_ACSRx4_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN5500971-1";
     from "node_M1108268";
     to "node_M1108267";
     length 0.425346km;
     configuration "line_config_1PH-x4_ACSRx4_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN6292464-1";
     from "node_E182725";
     to "node_M1026948";
     length 0.124402km;
     configuration "line_config_1PH-x4_ACSRx4_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN6288856-1";
     from "node_L3104130";
     to "node_L2763072";
     length 0.076542km;
     configuration "line_config_1PH-x4_ACSRx4_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN6380803-1";
     from "node_M1047836";
     to "node_L3048199";
     length 0.140502km;
     configuration "line_config_1PH-x4_ACSRx4_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN5716231-1";
     from "node_M1069135";
     to "node_P827533";
     length 0.011116km;
     configuration "line_config_1PH-x4_ACSRx4_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN5647725-1";
     from "node_M1009839";
     to "node_L2673326";
     length 0.064922km;
     configuration "line_config_1PH-x4_ACSRx4_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN5686247-1";
     from "node_M1108299";
     to "node_M1108300";
     length 0.006797km;
     configuration "line_config_1PH-x4_ACSRx4_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN5562947-1";
     from "node_M1069551";
     to "node_M1069555";
     length 0.056436km;
     configuration "line_config_1PH-x4_ACSRx4_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN6286966-2";
     from "node_N1140820";
     to "node_L3189189";
     length 0.041359km;
     configuration "line_config_1PH-x4_ACSRx4_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN6140778-1";
     from "node_M1026328";
     to "node_D6140778-1_INT";
     length 0.004730km;
     configuration "line_config_1PH-x4_ACSRx4_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN6049963-1";
     from "node_M1125914";
     to "node_P829963";
     length 0.004365km;
     configuration "line_config_1PH-x4_ACSRx4_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN6167754-2";
     from "node_M1026829";
     to "node_N1147859";
     length 0.010422km;
     configuration "line_config_1PH-x4_ACSRx4_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN5532734-1";
     from "node_L2801896";
     to "node_M1009839";
     length 0.075703km;
     configuration "line_config_1PH-x4_ACSRx4_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN5623396-1";
     from "node_M1047828";
     to "node_L2710513";
     length 0.097674km;
     configuration "line_config_1PH-x4_ACSRx4_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN5956456-1";
     from "node_M1026990";
     to "node_M1027001";
     length 0.254862km;
     configuration "line_config_1PH-x4_ACSRx4_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN5774466-1";
     from "node_M1026339";
     to "node_L2766727";
     length 0.072398km;
     configuration "line_config_1PH-x4_ACSRx4_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN5865232-1";
     from "node_L2785520";
     to "node_M1047386";
     length 0.134345km;
     configuration "line_config_1PH-x4_ACSRx4_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN5955074-3";
     from "node_P827521";
     to "node_N1139546";
     length 0.009141km;
     configuration "line_config_1PH-x4_ACSRx4_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN5593224-2";
     from "node_M3036164";
     to "node_L3085397";
     length 0.168827km;
     configuration "line_config_1PH-x4_ACSRx4_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN6290208-1";
     from "node_M1047831";
     to "node_L3178974";
     length 0.080381km;
     configuration "line_config_1PH-x4_ACSRx4_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN6077800-1";
     from "node_L2748131";
     to "node_L2729427";
     length 0.055842km;
     configuration "line_config_1PH-x4_ACSRx4_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN6138597-1";
     from "node_M1089103";
     to "node_L3048196";
     length 0.064030km;
     configuration "line_config_1PH-x4_ACSRx4_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN6108130-5";
     from "node_L3178974";
     to "node_M3327098";
     length 0.071939km;
     configuration "line_config_1PH-x4_ACSRx4_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN5593245-1";
     from "node_M1069632";
     to "node_L2954361";
     length 0.083681km;
     configuration "line_config_1PH-x4_ACSRx4_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN5954962-1";
     from "node_M1047769";
     to "node_L3197632";
     length 0.163564km;
     configuration "line_config_1PH-x4_ACSRx4_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN6259981-2";
     from "node_L3178969";
     to "node_L2729401";
     length 0.076611km;
     configuration "line_config_1PH-x4_ACSRx4_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN5835129-1";
     from "node_L2897765";
     to "node_M1047819";
     length 0.114221km;
     configuration "line_config_1PH-x4_ACSRx4_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN6138603-1";
     from "node_M1026946";
     to "node_M1026940";
     length 0.128570km;
     configuration "line_config_1PH-x4_ACSRx4_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN5774462-2";
     from "node_M3036165";
     to "node_L3197636";
     length 0.197454km;
     configuration "line_config_1PH-x4_ACSRx4_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN6318427-1";
     from "node_M1047809";
     to "node_L2989432";
     length 0.073379km;
     configuration "line_config_1PH-x4_ACSRx4_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN5744327-1";
     from "node_M1047834";
     to "node_L3197624";
     length 0.094156km;
     configuration "line_config_1PH-x4_ACSRx4_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN6199515-1";
     from "node_M1047828";
     to "node_L2954346";
     length 0.020406km;
     configuration "line_config_1PH-x4_ACSRx4_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN6412366-1";
     from "node_M1108300";
     to "node_L2711234";
     length 0.071108km;
     configuration "line_config_1PH-x4_ACSRx4_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN6290226-1";
     from "node_M1069619";
     to "node_M1069620";
     length 0.002682km;
     configuration "line_config_1PH-x4_ACSRx4_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN5502556-1";
     from "node_M1069557";
     to "node_M1069558";
     length 0.070632km;
     configuration "line_config_1PH-x4_ACSRx4_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN6110366-1";
     from "node_P827553";
     to "node_M1047826";
     length 0.005355km;
     configuration "line_config_1PH-x4_ACSRx4_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN5863825-1";
     from "node_L2933165";
     to "node_L3235273";
     length 0.128245km;
     configuration "line_config_1PH-x4_ACSRx4_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN5562919-1";
     from "node_L2991902";
     to "node_M1008758";
     length 0.089939km;
     configuration "line_config_1PH-x4_ACSRx4_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN5472353-1";
     from "node_M1047831";
     to "node_L2710505";
     length 0.102957km;
     configuration "line_config_1PH-x4_ACSRx4_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN6350534-1";
     from "node_M1047374";
     to "node_L2879065";
     length 0.119749km;
     configuration "line_config_1PH-x4_ACSRx4_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN5623398-1";
     from "node_M1026939";
     to "node_L3104124";
     length 0.024576km;
     configuration "line_config_1PH-x4_ACSRx4_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN6409873-1";
     from "node_L2970842";
     to "node_M1089113";
     length 0.071878km;
     configuration "line_config_1PH-x4_ACSRx4_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN5981120-1";
     from "node_M1047724";
     to "node_M1047725";
     length 0.003424km;
     configuration "line_config_1PH-x4_ACSRx4_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN6017282-1";
     from "node_M1009840";
     to "node_L3216338";
     length 0.093111km;
     configuration "line_config_1PH-x4_ACSRx4_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN5894220-1";
     from "node_M1108258";
     to "node_M1108257";
     length 0.043271km;
     configuration "line_config_1PH-x4_ACSRx4_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN5655682-1";
     from "node_M1026954";
     to "node_D5655682-1_INT";
     length 0.004574km;
     configuration "line_config_1PH-x4_ACSRx4_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN6108124-1";
     from "node_M1026987";
     to "node_M1026989";
     length 0.047559km;
     configuration "line_config_1PH-x4_ACSRx4_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN5928743-2";
     from "node_P829960";
     to "node_N1141478";
     length 0.017682km;
     configuration "line_config_1PH-x4_ACSRx4_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN5683822-1";
     from "node_M1047424";
     to "node_L2691949";
     length 0.064923km;
     configuration "line_config_1PH-x4_ACSRx4_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN5776665-1";
     from "node_M1047763";
     to "node_P827509";
     length 0.004641km;
     configuration "line_config_1PH-x4_ACSRx4_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN6505939-4";
     from "node_L3048207";
     to "node_M3036164";
     length 0.002921km;
     configuration "line_config_1PH-x4_ACSRx4_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN5865267-1";
     from "node_M1026989";
     to "node_L2673343";
     length 0.193827km;
     configuration "line_config_1PH-x4_ACSRx4_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN5924702-1";
     from "node_M1069532";
     to "node_L2691965";
     length 0.068760km;
     configuration "line_config_1PH-x4_ACSRx4_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN6076240-1";
     from "node_M1047825";
     to "node_L2726975";
     length 0.070104km;
     configuration "line_config_1PH-x4_ACSRx4_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN5625547-1";
     from "node_M1089119";
     to "node_P827521";
     length 0.006811km;
     configuration "line_config_1PH-x4_ACSRx4_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN6350545-1";
     from "node_L3029506";
     to "node_M1047518";
     length 0.088473km;
     configuration "line_config_1PH-x4_ACSRx4_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN5472366-1";
     from "node_M1026308";
     to "node_L2991902";
     length 0.094713km;
     configuration "line_config_1PH-x4_ACSRx4_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN6109148-1";
     from "node_L2879767";
     to "node_L2767407";
     length 0.070207km;
     configuration "line_config_1PH-x4_ACSRx4_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN6163394-1";
     from "node_M1008753";
     to "node_M1026307";
     length 0.295428km;
     configuration "line_config_1PH-x4_ACSRx4_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN6229785-1";
     from "node_M1008733";
     to "node_L3216339";
     length 0.083012km;
     configuration "line_config_1PH-x4_ACSRx4_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN5623394-1";
     from "node_M1047388";
     to "node_L2729407";
     length 0.049260km;
     configuration "line_config_1PH-x4_ACSRx4_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN5562929-1";
     from "node_M1047424";
     to "node_L3104127";
     length 0.046947km;
     configuration "line_config_1PH-x4_ACSRx4_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN5472343-1";
     from "node_M1009838";
     to "node_L2801896";
     length 0.047271km;
     configuration "line_config_1PH-x4_ACSRx4_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN6048641-1";
     from "node_M1108276";
     to "node_L2786273";
     length 0.041388km;
     configuration "line_config_1PH-x4_ACSRx4_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN6138616-1";
     from "node_M1009763";
     to "node_L2766730";
     length 0.024895km;
     configuration "line_config_1PH-x4_ACSRx4_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN6195132-1";
     from "node_M1108298";
     to "node_P893610";
     length 0.010178km;
     configuration "line_config_1PH-x4_ACSRx4_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN6259980-1";
     from "node_L3048199";
     to "node_M1047837";
     length 0.084786km;
     configuration "line_config_1PH-x4_ACSRx4_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN6017285-1";
     from "node_M1047821";
     to "node_L2785512";
     length 0.206212km;
     configuration "line_config_1PH-x4_ACSRx4_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN6255845-1";
     from "node_M1125976";
     to "node_P895106";
     length 0.007912km;
     configuration "line_config_1PH-x4_ACSRx4_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN5894220-2";
     from "node_M1108259";
     to "node_M1108258";
     length 0.046228km;
     configuration "line_config_1PH-x4_ACSRx4_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN5744350-1";
     from "node_M1069607";
     to "node_M1069619";
     length 0.032814km;
     configuration "line_config_1PH-x4_ACSRx4_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN6383060-3";
     from "node_N1139538";
     to "node_L3066818";
     length 0.034801km;
     configuration "line_config_1PH-x4_ACSRx4_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN6138618-1";
     from "node_M1009855";
     to "node_L2991927";
     length 0.117097km;
     configuration "line_config_1PH-x4_ACSRx4_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN5502540-1";
     from "node_M1026324";
     to "node_M1026323";
     length 0.055598km;
     configuration "line_config_1PH-x4_ACSRx4_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN6121686-1";
     from "node_L3234185";
     to "node_L3065750";
     length 0.099426km;
     configuration "line_config_1PH-x4_ACSRx4_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN6411375-1";
     from "node_M1047441";
     to "node_L2804258";
     length 0.058107km;
     configuration "line_config_1PH-x4_ACSRx4_ACSR";
}

object overhead_line 
{
     phases BN;
     name "LN6103926-1";
     from "node_M1125969";
     to "node_P895102";
     length 0.006630km;
